		<attribute name="TypeDescriptiveForm" value="  This function transfers the unchanged input value (IN) to the output if the input value is  not less than the minimum value (MN) and does not exceed the maximum value (MX).&#10;  If the input value (IN) is less than the minimum value (MN),&#10;  the minimum value will be transferred to the output. If the input value (IN) exceeds&#10;  the maximum value (MX), the maximum value will be transferred to the output.&#10;&#10;  The data types of all IN values and output values must be identical.&#10;&#10;  Formula&#10;  OUT = IN, if (IN &gt;= MN) &amp; (IN &lt;= MX)&#10;  OUT = MN, if (IN &lt; MN)&#10;  OUT = MX, if (IN &gt; MX)&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="0000" />
		<attribute name="TypeSignatureCheckSumString" value="47F4" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="MN" typeName="ANY_ELEMENTARY">
					<comment>Lower limit</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
				<variables name="IN" typeName="ANY_ELEMENTARY">
					<comment>Input</comment>
					<attribute name="PositionPin" value="2" />
				</variables>
				<variables name="MX" typeName="ANY_ELEMENTARY">
					<comment>Upper limit</comment>
					<attribute name="PositionPin" value="3" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_ELEMENTARY">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="EXP" version="1.00" dateTime="dt#2025-04-08-14:54:41">
		<comment>Natural exponential</comment>
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="0000" />
		<attribute name="TypeSignatureCheckSumString" value="2169" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="ANY_REAL">
					<comment>Real input value</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_REAL">
					<comment>Natural exponential of IN</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="ADDM" version="1.04" dateTime="dt#2025-04-08-14:58:04">
		<comment>Reads topologic address</comment>
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="476D" />
		<attribute name="TypeSignatureCheckSumString" value="C057" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="STRING">
					<comment>String containing the topologic address</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ADDM_TYPE">
					<comment>This is the output pin</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="SUB" version="1.00" dateTime="dt#2025-04-08-14:54:24">
		<comment>Subtraction</comment>
		<attribute name="TypeDescriptiveForm" value="  The function subtracts the value at the input IN2 from the value at the input IN1  and assigns the result to the output OUT.&#10;&#10;  The data types of all input values and that of the output value must be identical.&#10;&#10;  Formula:    OUT = IN1 - IN2&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="0000" />
		<attribute name="TypeSignatureCheckSumString" value="EBAF" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_NUM">
					<comment>Minuend</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
				<variables name="IN2" typeName="ANY_NUM">
					<comment>Subtrahend</comment>
					<attribute name="PositionPin" value="2" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_NUM">
					<comment>Difference</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="WRITE_VAR" version="1.03" dateTime="dt#2025-04-08-14:58:04">
		<comment>Writes the standard objects</comment>
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="0000" />
		<attribute name="TypeSignatureCheckSumString" value="F867" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="ADR" typeName="ANY_ARRAY_INT">
					<comment>Address buffer given by ADDR/ADDM</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
				<variables name="OBJ" typeName="STRING">
					<comment>Object to write: '%MW', '%M', etc.</comment>
					<attribute name="PositionPin" value="2" />
				</variables>
				<variables name="NUM" typeName="DINT">
					<comment>Address of the first object to write</comment>
					<attribute name="PositionPin" value="3" />
				</variables>
				<variables name="NB" typeName="INT">
					<comment>Number of consecutive objects to write</comment>
					<attribute name="PositionPin" value="4" />
				</variables>
				<variables name="EMIS" typeName="ANY_ARRAY_INT">
					<comment>Transmission buffer</comment>
					<attribute name="PositionPin" value="5" />
				</variables>
			</inputParameters>
			<inOutParameters>
				<variables name="GEST" typeName="ANY_ARRAY_INT">
					<comment>Act.,No.,report,time-out,lgth.,array of size 4</comment>
					<attribute name="PositionPin" value="6" />
				</variables>
			</inOutParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFBSource nameOfEFBType="R_TRIG" version="1.00" dateTime="dt#2025-04-08-15:15:02">
		<comment>Rising edge detection</comment>
		<attribute name="TypeDescriptiveForm" value="  This function block is used for the detection of rising edges 0 -&gt; 1.&#10;  Output Q becomes &quot;1&quot; if there is a transition from &quot;0&quot; to &quot;1&quot; at the CLK input.&#10;  The output remains at &quot;1&quot; from one function block execution to the next (one cycle);&#10;  the output subsequently returns to &quot;0&quot;.&#10;&#10;  Note: This function block is not available in the LD (Ladder Diagram) programming language,&#10;        since the same functionality can be achieved there with the &quot;Contact - positive edge&quot;.&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="IsTypeDiagnostic" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="323D" />
		<attribute name="TypeSignatureCheckSumString" value="576B" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="CLK" typeName="BOOL">
					<comment>Clock input</comment>
					<attribute name="PositionPin" value="1" />
					<attribute name="IsPinDiagnosticable" value="0" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="Q" typeName="BOOL">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFBSource>
	<EFSource nameOfEFType="EXP_REAL" version="1.00" dateTime="dt#2025-04-08-14:54:41">
		<comment>Natural exponential</comment>
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="0000" />
		<attribute name="TypeSignatureCheckSumString" value="1459" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="REAL">
					<comment>Real input value</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Natural exponential of IN</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFBSource nameOfEFBType="TON" version="1.00" dateTime="dt#2025-04-08-15:00:32">
		<comment>On delay</comment>
		<attribute name="TypeDescriptiveForm" value="  The function block is used as the On delay.  When the function block is called for the first time, the initial state of ET is &quot;0&quot;.&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="IsTypeDiagnostic" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="B257" />
		<attribute name="TypeSignatureCheckSumString" value="16D2" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="BOOL">
					<comment>Start delay</comment>
					<attribute name="PositionPin" value="1" />
					<attribute name="IsPinDiagnosticable" value="0" />
				</variables>
				<variables name="PT" typeName="TIME">
					<comment>Preset delay time</comment>
					<attribute name="PositionPin" value="2" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="Q" typeName="BOOL">
					<comment>Delayed output</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
				<variables name="ET" typeName="TIME">
					<comment>Internal time</comment>
					<attribute name="PositionPin" value="2" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFBSource>
	<EFSource nameOfEFType="MIN_REAL" version="1.00" dateTime="dt#2025-04-08-15:24:12">
		<comment>Minimum value function</comment>
		<attribute name="TypeDescriptiveForm" value="  The function assigns the smallest input value to the output.&#10;  The data types of all input values and output values must be identical.&#10;&#10;  The number of inputs can be increased.&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="4F5B" />
		<attribute name="TypeSignatureCheckSumString" value="95C2" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Input 1..32</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
				<variables name="nin" typeName="DWORD">
					<attribute name="PositionPin" value="0" />
					<attribute name="IsVariableHidden" value="-1" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Minimum value</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFBSource nameOfEFBType="F_TRIG" version="1.00" dateTime="dt#2025-04-08-15:15:02">
		<comment>Falling edge detection</comment>
		<attribute name="TypeDescriptiveForm" value="  This function block is used for the detection of falling edges 1 -&gt; 0.&#10;  Output Q becomes &quot;1&quot; if there is a transition from &quot;1&quot; to &quot;0&quot; at the CLK input.&#10;  The output will remain at &quot;1&quot; from one function block execution to the next;&#10;  the output subsequently returns to &quot;0&quot;.&#10;&#10;  Note: This function block is not available in the LD (Ladder Diagram) programming language,&#10;        since the same functionality can be achieved there with the &quot;Contact - negative edge&quot;.&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="IsTypeDiagnostic" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="D0FC" />
		<attribute name="TypeSignatureCheckSumString" value="576B" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="CLK" typeName="BOOL">
					<comment>Clock input</comment>
					<attribute name="PositionPin" value="1" />
					<attribute name="IsPinDiagnosticable" value="0" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="Q" typeName="BOOL">
					<comment>Output</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFBSource>
	<EFSource nameOfEFType="MAX_REAL" version="1.00" dateTime="dt#2025-04-08-15:24:12">
		<comment>Maximum value function</comment>
		<attribute name="TypeDescriptiveForm" value="  The function assigns the largest input value to the output.&#10;  The data types of all input values and output values must be identical.&#10;&#10;  The number of inputs can be increased.&#10;&#10;  Formula&#10;  OUT = MAX {IN1, IN2, .., INn}&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="0002" />
		<attribute name="TypeSignatureCheckSumString" value="95C2" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="REAL">
					<comment>Input 1..32</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
				<variables name="nin" typeName="DWORD">
					<attribute name="PositionPin" value="0" />
					<attribute name="IsVariableHidden" value="-1" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="REAL">
					<comment>Maximum value</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="AND" version="1.00" dateTime="dt#2025-04-08-15:15:02">
		<comment>AND function</comment>
		<attribute name="TypeDescriptiveForm" value="  The function links (acc. to AND logic) the bit sequences at the inputs and assigns  the result to the output. The AND operation is performed bit-by-bit.&#10;&#10;  The data types of all input values and output values must be identical.&#10;  The number of inputs can be increased (max 32).&#10;&#10;  Note: This function is not available with boolean variables in LD (Ladder Diagram)&#10;        since the same functionality can be achieved there with contacts.&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="0000" />
		<attribute name="TypeSignatureCheckSumString" value="198D" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_BIT">
					<comment>Input bit sequence (Extensible)</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
				<variables name="nin" typeName="DWORD">
					<attribute name="PositionPin" value="0" />
					<attribute name="IsVariableHidden" value="-1" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_BIT">
					<comment>Output bit sequence</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<FBSource nameOfFBType="FC_Condition" version="0.02" dateTime="dt#2026-05-31-18:32:10">
		<attribute name="TypeCodeCheckSumString" value="6539" />
		<attribute name="TypeSignatureCheckSumString" value="08EA" />
		<attribute name="UseNewTplSignAlgo" value="TRUE" />
		<inputParameters>
			<variables name="Condition" typeName="BOOL">
				<attribute name="PositionPin" value="1" />
			</variables>
			<variables name="SP_Condition_Delay" typeName="DINT">
				<attribute name="PositionPin" value="2" />
			</variables>
			<variables name="SEC_P" typeName="BOOL">
				<attribute name="PositionPin" value="3" />
			</variables>
		</inputParameters>
		<outputParameters>
			<variables name="Condition_OK" typeName="BOOL">
				<attribute name="PositionPin" value="1" />
			</variables>
		</outputParameters>
		<privateLocalVariables>
			<variables name="Condition_Delay" typeName="DINT" />
		</privateLocalVariables>
		<FBProgram name="Condition">
			<STSource>IF Condition THEN
    IF Condition_Delay &lt; SP_Condition_Delay AND SEC_P THEN
        Condition_Delay := Condition_Delay + 1;
    END_IF;
    IF Condition_Delay &gt;= SP_Condition_Delay THEN
        Condition_OK := true;
    ELSE
        Condition_OK := false;
    END_IF;
ELSE
    Condition_Delay := 0;
    Condition_OK := false;
END_IF;
</STSource>
		</FBProgram>
	</FBSource>
	<EFSource nameOfEFType="MAX" version="1.00" dateTime="dt#2025-04-08-15:24:12">
		<comment>Maximum value function</comment>
		<attribute name="TypeDescriptiveForm" value="  The function assigns the largest input value to the output.&#10;  The data types of all input values and output values must be identical.&#10;&#10;  The number of inputs can be increased.&#10;&#10;  Formula&#10;  OUT = MAX {IN1, IN2, .., INn}&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="0000" />
		<attribute name="TypeSignatureCheckSumString" value="C08A" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN1" typeName="ANY_ELEMENTARY">
					<comment>Input 1..32</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
				<variables name="nin" typeName="DWORD">
					<attribute name="PositionPin" value="0" />
					<attribute name="IsVariableHidden" value="-1" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="ANY_ELEMENTARY">
					<comment>Maximum value</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="DINT_TO_TIME" version="1.00" dateTime="dt#2025-04-08-15:18:19">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the DINT data type to a  BOOL, BYTE, WORD, DWORD, INT, UINT UDINT, REAL or TIME output value.&#10;&#10;  Note: The function converts strictly in accordance with IEC rules.&#10;        Since this function has been realized as a generic function, there will also&#10;        be a few illogical conversions, e.g. DINT_TO_BOOL.&#10;&#10;  When converting the data type DINT to the BOOL, BYTE, WORD, INT or UINT data type,&#10;  the least significant bits of the input value are transferred to the output.&#10;&#10;  Negative input values cannot be converted into data types UDINT or UINT.&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="0000" />
		<attribute name="TypeSignatureCheckSumString" value="5A31" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="DINT">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="TIME">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFSource nameOfEFType="INT_TO_DINT" version="1.00" dateTime="dt#2025-04-08-15:18:19">
		<comment>Type conversion</comment>
		<attribute name="TypeDescriptiveForm" value="  The function converts an input value of the INT data type to a  BOOL, BYTE, WORD, DWORD, DINT, UINT UDINT, REAL or TIME output value.&#10;  Note: The function converts strictly in accordance with IEC rules.&#10;        Since this function has been realized as a generic function,&#10;        there will also be a few illogical conversions, e.g. INT_TO_BOOL.&#10;  Negative input values cannot be converted into data types UINT, UDINT or TIME.&#10;  When converting an input value from the data type INT into data type WORD,&#10;  the bit pattern from the input is transferred to the output without being modified.&#10;  When converting an input value of data type INT into the data types BOOL or BYTE,&#10;  the least significant bits of the input are transferred to the output.&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="0000" />
		<attribute name="TypeSignatureCheckSumString" value="CE5B" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="INT">
					<comment>Input value</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="OUT" typeName="DINT">
					<comment>Output value</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFSource>
	<EFBSource nameOfEFBType="TP" version="1.00" dateTime="dt#2025-04-08-15:00:32">
		<comment>Pulse</comment>
		<attribute name="TypeDescriptiveForm" value="  The function block is used for the generation of a pulse with defined duration.  When the function block is called for the first time, the initial state of ET is &quot;0&quot;.&#10;" />
		<attribute name="IsTypeHidden" value="FALSE" />
		<attribute name="IsTypeDiagnostic" value="FALSE" />
		<attribute name="TypeCodeCheckSumString" value="C1F7" />
		<attribute name="TypeSignatureCheckSumString" value="16D2" />
		<ExternalToolsOnly>
			<inputParameters>
				<variables name="IN" typeName="BOOL">
					<comment>Trigger pulse</comment>
					<attribute name="PositionPin" value="1" />
					<attribute name="IsPinDiagnosticable" value="0" />
				</variables>
				<variables name="PT" typeName="TIME">
					<comment>Preset pulse duration</comment>
					<attribute name="PositionPin" value="2" />
				</variables>
			</inputParameters>
			<outputParameters>
				<variables name="Q" typeName="BOOL">
					<comment>Pulse output</comment>
					<attribute name="PositionPin" value="1" />
				</variables>
				<variables name="ET" typeName="TIME">
					<comment>Internal time</comment>
					<attribute name="PositionPin" value="2" />
				</variables>
			</outputParameters>
		</ExternalToolsOnly>
	</EFBSource>
	<dataBlock>
		<variables name="FPM_ENA_FTRIG" typeName="F_TRIG" />
		<variables name="Chiller_Stop_TRIG" typeName="F_TRIG" />
		<variables name="Chemical_Mode_Stop_FTRIG" typeName="F_TRIG" />
		<variables name="CHV03_MM_Condition" typeName="FC_Condition" />
		<variables name="CHV02_MM_Condition" typeName="FC_Condition" />
		<variables name="CHV01_MM_Condition" typeName="FC_Condition" />
		<variables name="CHP_MM_Condition" typeName="FC_Condition" />
		<variables name="Chiller_Stop_Conion_STOP2" typeName="FC_Condition" />
		<variables name="Chemical_Mode_Condition" typeName="FC_Condition" />
		<variables name="CHBPV_MM_Condition" typeName="FC_Condition" />
		<variables name="ACH_MM_Condition" typeName="FC_Condition" />
		<variables name="R_TRIG_SEP" typeName="R_TRIG" />
		<variables name="FPM_ENA_TRIG" typeName="R_TRIG" />
		<variables name="Chiller_Start_TRIG" typeName="R_TRIG" />
		<variables name="Chemical_Mode_Runing_TRIG" typeName="R_TRIG" />
		<variables name="CHE_CH_PLUSE_TP" typeName="TP" />
		<variables name="ACH_EN" typeName="EBOOL" />
		<variables name="ACH_MM" typeName="EBOOL" />
		<variables name="ACH_ON_TRIG" typeName="EBOOL" />
		<variables name="ACH_STC" typeName="EBOOL" topologicalAddress="%Q0.6.18">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="ACH_Auto_OP" typeName="EBOOL" />
		<variables name="ACH_Fault" typeName="EBOOL" />
		<variables name="ALM_ACH_MM" typeName="EBOOL" />
		<variables name="ALM_CHBPV_MM" typeName="EBOOL" />
		<variables name="ALM_CHP_MM" typeName="EBOOL" />
		<variables name="ALM_CHV01_MM" typeName="EBOOL" />
		<variables name="ALM_CHV02_MM" typeName="EBOOL" />
		<variables name="ALM_CHV03_MM" typeName="EBOOL" />
		<variables name="CH_INFL_MIN" typeName="REAL" />
		<variables name="CH_Min_T" typeName="REAL" />
		<variables name="CH_OUT_MAX" typeName="REAL" />
		<variables name="CHBPV_Auto_OP" typeName="REAL" />
		<variables name="CHBPV_DV" typeName="REAL" />
		<variables name="CHBPV_FB" typeName="REAL" />
		<variables name="CHBPV_OP" typeName="REAL" />
		<variables name="CHE_CH_PLUSE" typeName="DINT" />
		<variables name="CHE_CH_pluse_TIME" typeName="TIME" />
		<variables name="Chemical_Mode_ENA" typeName="ARRAY[0..10] OF EBOOL" />
		<variables name="Chiller_Start_ENA" typeName="ARRAY[0..10] OF EBOOL" />
		<variables name="Chiller_Stop_ENA" typeName="ARRAY[0..10] OF EBOOL" />
		<variables name="CHIN_T01" typeName="REAL" />
		<variables name="CHP_MIN" typeName="REAL" />
		<variables name="CHP_MM" typeName="EBOOL" />
		<variables name="CHP_STC" typeName="EBOOL" topologicalAddress="%Q0.6.16">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="CHP_Auto_OP" typeName="EBOOL" />
		<variables name="CHPVSD_Auto_OP" typeName="REAL" />
		<variables name="CHPVSD_Chemical_Mode_SP" typeName="REAL" />
		<variables name="CHR_T01" typeName="REAL" />
		<variables name="CHS_FL01" typeName="REAL" />
		<variables name="CHS_T01" typeName="REAL" />
		<variables name="CHS_T02" typeName="REAL" />
		<variables name="CHS_TSP_IN" typeName="REAL" />
		<variables name="CHS_TSP_OUT" typeName="REAL" />
		<variables name="CHS_TSP_OUT_plus" typeName="REAL" />
		<variables name="CHS_TSP_OUT_Temp" typeName="REAL" />
		<variables name="CHV01_Auto_OP" typeName="REAL" />
		<variables name="CHV01_DV" typeName="REAL" />
		<variables name="CHV01_FB" typeName="REAL" />
		<variables name="CHV01_OP" typeName="REAL" />
		<variables name="CHV02_Auto_OP" typeName="REAL" />
		<variables name="CHV02_DV" typeName="REAL" />
		<variables name="CHV02_FB" typeName="REAL" />
		<variables name="CHV02_OP" typeName="REAL" />
		<variables name="CHV03_DV" typeName="REAL" />
		<variables name="CHV03_FB" typeName="REAL" />
		<variables name="CHV03_OP" typeName="REAL" />
		<variables name="CHV_CHE" typeName="REAL" />
		<variables name="CHV_FPM_SP" typeName="REAL" />
		<variables name="CHV_OSTP" typeName="REAL" />
		<variables name="CMD_FPM_ENA" typeName="EBOOL" />
		<variables name="DEW_CHSTSP_DT" typeName="REAL" />
		<variables name="DH_DPMAX" typeName="REAL" />
		<variables name="ECHLT" typeName="REAL" />
		<variables name="EVAP_PUMP" typeName="EBOOL" />
		<variables name="FPM_ENA" typeName="ARRAY[0..10] OF EBOOL" />
		<variables name="FPM_IN_TSP" typeName="REAL" />
		<variables name="FPM_IN_TSP_plus" typeName="REAL" />
		<variables name="FPM_OA_IN_TSP" typeName="REAL" />
		<variables name="FPM_OA_IN_TSP_plus" typeName="REAL" />
		<variables name="Last_Sec" typeName="INT" />
		<variables name="LCHLT" typeName="REAL" />
		<variables name="Now_Sec" typeName="INT" />
		<variables name="OA_T" typeName="REAL" />
		<variables name="SEC_P" typeName="EBOOL" />
		<variables name="SP_ACH_MM_Delay" typeName="DINT" />
		<variables name="SP_CHBPV_MM_Delay" typeName="DINT" />
		<variables name="SP_CHBPV_MM_DV" typeName="REAL" />
		<variables name="SP_Chemical_Mode_Delay" typeName="DINT" />
		<variables name="SP_CHP_MM_Delay" typeName="DINT" />
		<variables name="SP_CHV01_MM_Delay" typeName="DINT" />
		<variables name="SP_CHV01_MM_DV" typeName="REAL" />
		<variables name="SP_CHV02_MM_Delay" typeName="DINT" />
		<variables name="SP_CHV02_MM_DV" typeName="REAL" />
		<variables name="SP_CHV03_MM_Delay" typeName="DINT" />
		<variables name="SP_CHV03_MM_DV" typeName="REAL" />
		<variables name="ACH_S" typeName="EBOOL" topologicalAddress="%I0.6.3">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="ACH_Runtime" typeName="DINT" />
		<variables name="CHS_FL2" typeName="REAL" />
		<variables name="CHP_Runtime" typeName="DINT" />
		<variables name="Runtime_Reset" typeName="EBOOL" />
		<variables name="TST_ENA" typeName="ARRAY[0..30] OF EBOOL" />
		<variables name="CHV03_Auto_OP" typeName="REAL" />
		<variables name="CHPBV_Auto_OP" typeName="REAL" />
		<variables name="TST_INIT_TRIG" typeName="R_TRIG" />
		<variables name="TST_CAP" typeName="REAL" />
		<variables name="TSTDT" typeName="REAL" />
		<variables name="CHS" typeName="EBOOL" />
		<variables name="CHPBV_Tank_ChargeValve_PID" typeName="REAL" />
		<variables name="TST_BtN_Condition" typeName="FC_Condition" />
		<variables name="TST_TIME" typeName="DINT" />
		<variables name="TST_DtN_Condition" typeName="FC_Condition" />
		<variables name="TDMCHWS_TIME4" typeName="DINT" />
		<variables name="CHVSD_SEQ_OUT" typeName="REAL" />
		<variables name="PHTS_T01" typeName="REAL" />
		<variables name="PHTS_T02" typeName="REAL" />
		<variables name="PHTS_T_SP" typeName="REAL" />
		<variables name="PHTS_T04" typeName="REAL" />
		<variables name="PHTS_T03" typeName="REAL" />
		<variables name="PHTS_Auto_OP" typeName="EBOOL" />
		<variables name="PHTS_DT_SP" typeName="REAL" />
		<variables name="TST_MS" typeName="EBOOL" />
		<variables name="TST_CAP_NCM_InitSP" typeName="REAL" />
		<variables name="CHWS_T01_T02" typeName="REAL" />
		<variables name="TST_BtC_Condition" typeName="FC_Condition" />
		<variables name="TDMCHWS_TIME1" typeName="DINT" />
		<variables name="CHV01_MS_OP" typeName="REAL" />
		<variables name="CHV02_MS_OP" typeName="REAL" />
		<variables name="CHV03_MS_OP" typeName="REAL" />
		<variables name="CHPBV_MS_OP" typeName="REAL" />
		<variables name="TST_CAP_Exit_CM_SP" typeName="REAL" />
		<variables name="TST_CtN_Condition" typeName="FC_Condition" />
		<variables name="TDMCHWS_TIME2" typeName="DINT" />
		<variables name="TST_CAP_IN_DM_SP" typeName="REAL" />
		<variables name="TDMCHWS_TIME3" typeName="DINT" />
		<variables name="TST_CAP_DtB_SP" typeName="REAL" />
		<variables name="TST_DtB_Condition" typeName="FC_Condition" />
		<variables name="TDMCHWS_TIME5" typeName="DINT" />
		<variables name="CHPBV_MinFL_PID_OP" typeName="REAL" />
		<variables name="CHPPV_MinFL_Enable" typeName="EBOOL" />
		<variables name="CHPPV_MinCHWDT_Enable" typeName="EBOOL" />
		<variables name="CHPPV_MinCHWDT_PID_OP" typeName="REAL" />
		<variables name="CHPBV_MinFL_PID" typeName="PID" />
		<variables name="CHPBV_MinFL_PID_OP_Mode" typeName="Mode_PID" />
		<variables name="CHPBV_MinFL_PID_OP_PAPR" typeName="Para_PID" />
		<variables name="CHPBV_MinFL_PID_MV" typeName="REAL" />
		<variables name="CHPBV_MinFL_PID_F" typeName="REAL" />
		<variables name="CHPPV_MinCHWDT_PID" typeName="PID" />
		<variables name="CHPPV_MinCHWDT_PID_MV" typeName="REAL" />
		<variables name="CHPPV_MinCHWDT_PID_F" typeName="REAL" />
		<variables name="CHPPV_MinCHWDT_PID_PARA" typeName="Para_PID" />
		<variables name="CHPPV_MinCHWDT_PID_Mode" typeName="Mode_PID" />
		<variables name="CHS_TSP_OUT_DTOFFSET" typeName="REAL" />
		<variables name="TST_CFL" typeName="REAL" />
		<variables name="CHS_FL02" typeName="REAL" />
		<variables name="CHWDT" typeName="REAL" />
		<variables name="CHPPV_MinTST_FL_Enable" typeName="EBOOL" />
		<variables name="CHPPV_MinTST_FL_PID_OP" typeName="REAL" />
		<variables name="CHPPV_MinTST_FL_PID" typeName="PID" />
		<variables name="TST_CFLSP" typeName="REAL" />
		<variables name="CHPPV_MinTST_FL_PID_MV" typeName="REAL" />
		<variables name="CHPPV_MinTST_FL_PID_F" typeName="REAL" />
		<variables name="CHPPV_MinTST_FL_PID_PAPR" typeName="Para_PID" />
		<variables name="CHPPV_MinTST_FL_PID_MODE" typeName="Mode_PID" />
		<variables name="M1_AI" typeName="EBOOL" />
		<variables name="M2_AMI_AI1" typeName="T_GEN_MOD" topologicalAddress="%CH0.2.MOD">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="M2_AI0" typeName="INT" topologicalAddress="%IW0.2.0" />
		<variables name="M2_AI1" typeName="INT" topologicalAddress="%IW0.2.1" />
		<variables name="M2_AI2" typeName="INT" topologicalAddress="%IW0.2.2" />
		<variables name="M2_AI3" typeName="INT" topologicalAddress="%IW0.2.3" />
		<variables name="M2_AI4" typeName="INT" topologicalAddress="%IW0.2.4" />
		<variables name="M2_AI5" typeName="INT" topologicalAddress="%IW0.2.5" />
		<variables name="M2_AI6" typeName="INT" topologicalAddress="%IW0.2.6" />
		<variables name="M2_AI7" typeName="INT" topologicalAddress="%IW0.2.7" />
		<variables name="M3_AI0" typeName="INT" topologicalAddress="%IW0.3.0" />
		<variables name="M3_AI1" typeName="INT" topologicalAddress="%IW0.3.1" />
		<variables name="M3_AI2" typeName="INT" topologicalAddress="%IW0.3.2" />
		<variables name="M3_AI3" typeName="INT" topologicalAddress="%IW0.3.3" />
		<variables name="M3_AI4" typeName="INT" topologicalAddress="%IW0.3.4" />
		<variables name="M3_AI5" typeName="INT" topologicalAddress="%IW0.3.5" />
		<variables name="M3_AI6" typeName="INT" topologicalAddress="%IW0.3.6" />
		<variables name="M3_AI7" typeName="INT" topologicalAddress="%IW0.3.7" />
		<variables name="M4_AI0" typeName="INT" topologicalAddress="%IW0.4.0" />
		<variables name="M4_AI1" typeName="INT" topologicalAddress="%IW0.4.1" />
		<variables name="M4_AI2" typeName="INT" topologicalAddress="%IW0.4.2" />
		<variables name="M4_AI3" typeName="INT" topologicalAddress="%IW0.4.3" />
		<variables name="M4_AI4" typeName="INT" topologicalAddress="%IW0.4.4" />
		<variables name="M4_AI5" typeName="INT" topologicalAddress="%IW0.4.5" />
		<variables name="M4_AI6" typeName="INT" topologicalAddress="%IW0.4.6" />
		<variables name="M4_AI7" typeName="INT" topologicalAddress="%IW0.4.7" />
		<variables name="M5_AQ0" typeName="INT" topologicalAddress="%QW0.5.0" />
		<variables name="M5_AQ1" typeName="INT" topologicalAddress="%QW0.5.1" />
		<variables name="M5_AQ2" typeName="INT" topologicalAddress="%QW0.5.2" />
		<variables name="M5_AQ3" typeName="INT" topologicalAddress="%QW0.5.3" />
		<variables name="M5_AQ4" typeName="INT" topologicalAddress="%QW0.5.4" />
		<variables name="M5_AQ5" typeName="INT" topologicalAddress="%QW0.5.5" />
		<variables name="M5_AQ6" typeName="INT" topologicalAddress="%QW0.5.6" />
		<variables name="M5_AQ7" typeName="INT" topologicalAddress="%QW0.5.7" />
		<variables name="CHWP_S" typeName="EBOOL" topologicalAddress="%I0.6.0">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="CHWP_F" typeName="EBOOL" topologicalAddress="%I0.6.1">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="CHWP_AM" typeName="EBOOL" topologicalAddress="%I0.6.2">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="ACH_F01" typeName="EBOOL" topologicalAddress="%I0.6.4">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="ACH_PW" typeName="EBOOL" topologicalAddress="%I0.6.5">
			<comment>Chiller power status ACH-PW (1 = powered)</comment>
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="PHTS_S" typeName="EBOOL" topologicalAddress="%I0.6.6">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="PHTS_F" typeName="EBOOL" topologicalAddress="%I0.6.7">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="CHP_SPC" typeName="EBOOL" topologicalAddress="%Q0.6.17">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="ACH_SPC" typeName="EBOOL" topologicalAddress="%Q0.6.19">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="PHTS_C" typeName="EBOOL" topologicalAddress="%Q0.6.20">
			<attribute name="TimeStampSource" value="0" />
		</variables>
		<variables name="FB_ANALOGOUTPUT_1" typeName="FB_AnalogOutput" />
		<variables name="FB_ANALOGOUTPUT_2" typeName="FB_AnalogOutput" />
		<variables name="FB_ANALOGOUTPUT_3" typeName="FB_AnalogOutput" />
		<variables name="FB_ANALOGOUTPUT_4" typeName="FB_AnalogOutput" />
		<variables name="FB_ANALOGOUTPUT_5" typeName="FB_AnalogOutput" />
		<variables name="FB_ANALOGOUTPUT_6" typeName="FB_AnalogOutput" />
		<variables name="CHS_FL01_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="ALM_CHS_FL01_HH_SP" typeName="REAL" />
		<variables name="ALM_CHS_FL01_H_SP" typeName="REAL" />
		<variables name="ALM_CHS_FL01_L_SP" typeName="REAL" />
		<variables name="ALM_CHS_FL01_LL_SP" typeName="REAL" />
		<variables name="ALM_CHS_FL01_SP_Hypt" typeName="REAL" />
		<variables name="ALM_CHS_FL01_Delay_SP" typeName="DINT" />
		<variables name="ALM_CHS_FL01_Alarm_Eanble" typeName="EBOOL" />
		<variables name="CHS_FL01_UnderRange" typeName="EBOOL" />
		<variables name="CHS_FL01_OverRange" typeName="EBOOL" />
		<variables name="ALM_CHS_FL01_LL" typeName="EBOOL" />
		<variables name="ALM_CHS_FL01_L" typeName="EBOOL" />
		<variables name="ALM_CHS_FL01_H" typeName="EBOOL" />
		<variables name="ALM_CHS_FL01_HH" typeName="EBOOL" />
		<variables name="CHS_FL01_ANA_0" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHR_FL01_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHS_T01_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHS_T02_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHV01_FB_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHV02_FB_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHV03_FB_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="FB_ANALOGINPUT_ALARM_7" typeName="FB_AnalogInput_Alarm" />
		<variables name="ALM_CHR_FL01_LL_SP" typeName="REAL" />
		<variables name="ALM_CHR_FL01_L_SP" typeName="REAL" />
		<variables name="ALM_CHR_FL01_H_SP" typeName="REAL" />
		<variables name="ALM_CHR_FL01_HH_SP" typeName="REAL" />
		<variables name="CHR_FL01_UnderRange" typeName="EBOOL" />
		<variables name="CHR_FL01_OverRange" typeName="EBOOL" />
		<variables name="ALM_CHR_FL01_LL" typeName="EBOOL" />
		<variables name="ALM_CHR_FL01_L" typeName="EBOOL" />
		<variables name="ALM_CHR_FL01_H" typeName="EBOOL" />
		<variables name="ALM_CHR_FL01_HH" typeName="EBOOL" />
		<variables name="ALM_CHR_FL01_SP_Hypt" typeName="REAL" />
		<variables name="ALM_CHR_FL01_Delay_SP" typeName="DINT" />
		<variables name="ALM_CHR_FL01_Alarm_Eanble" typeName="EBOOL" />
		<variables name="CHS_T01_UnderRange" typeName="EBOOL" />
		<variables name="CHS_T01_OverRange" typeName="EBOOL" />
		<variables name="ALM_CHS_T01_LL_SP" typeName="REAL" />
		<variables name="ALM_CHS_T01_L_SP" typeName="REAL" />
		<variables name="ALM_CHS_T01_H_SP" typeName="REAL" />
		<variables name="ALM_CHS_T01_HH_SP" typeName="REAL" />
		<variables name="ALM_CHS_T01_SP_Hypt" typeName="REAL" />
		<variables name="ALM_CHS_T01_Delay_SP" typeName="DINT" />
		<variables name="ALM_CHS_T01_Alarm_Eanble" typeName="EBOOL" />
		<variables name="ALM_CHS_T01_LL" typeName="EBOOL" />
		<variables name="ALM_CHS_T01_L" typeName="EBOOL" />
		<variables name="ALM_CHS_T01_H" typeName="EBOOL" />
		<variables name="ALM_CHS_T01_HH" typeName="EBOOL" />
		<variables name="CHS_T02_UnderRange" typeName="EBOOL" />
		<variables name="CHS_T02_OverRange" typeName="EBOOL" />
		<variables name="ALM_CHS_T02_LL" typeName="EBOOL" />
		<variables name="ALM_CHS_T02_L" typeName="EBOOL" />
		<variables name="ALM_CHS_T02_H" typeName="EBOOL" />
		<variables name="ALM_CHS_T02_HH" typeName="EBOOL" />
		<variables name="ALM_CHS_T02_LL_SP" typeName="REAL" />
		<variables name="ALM_CHS_T02_L_SP" typeName="REAL" />
		<variables name="ALM_CHS_T02_H_SP" typeName="REAL" />
		<variables name="ALM_CHS_T02_HH_SP" typeName="REAL" />
		<variables name="ALM_CHS_T02_SP_Hypt" typeName="REAL" />
		<variables name="ALM_CHS_T02_Delay_SP" typeName="DINT" />
		<variables name="ALM_CHS_T02_Alarm_Eanble" typeName="EBOOL" />
		<variables name="CHV01_FB_UnderRange" typeName="EBOOL" />
		<variables name="CHV01_FB_OverRange" typeName="EBOOL" />
		<variables name="CHV02_FB_UnderRange" typeName="EBOOL" />
		<variables name="CHV02_FB_OverRange" typeName="EBOOL" />
		<variables name="CHV03_FB_UnderRange" typeName="EBOOL" />
		<variables name="CHV03_FB_OverRange" typeName="EBOOL" />
		<variables name="CHS_P01_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHR_P02_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHR_YP01_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHR_YP02_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHR_T01_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHIN_T01_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHBPV_FB_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="PHTS_T01_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="PHTS_T02_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="PHTS_T03_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="PHTS_T04_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHPVSD_FB_ANA" typeName="FB_AnalogInput_Alarm" />
		<variables name="CHPVSD_FB" typeName="REAL" />
		<variables name="ALM_PHTS_T01_LL_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T01_L_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T01_H_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T01_HH_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T01_SP_Hypt" typeName="REAL" />
		<variables name="ALM_PHTS_T01_Alarm_Eanble" typeName="EBOOL" />
		<variables name="ALM_PHTS_T01_Delay_SP" typeName="DINT" />
		<variables name="ALM_PHTS_T01_LL" typeName="EBOOL" />
		<variables name="ALM_PHTS_T01_L" typeName="EBOOL" />
		<variables name="ALM_PHTS_T01_H" typeName="EBOOL" />
		<variables name="ALM_PHTS_T01_HH" typeName="EBOOL" />
		<variables name="PHTS_T01_UnderRange" typeName="EBOOL" />
		<variables name="PHTS_T01_OverRange" typeName="EBOOL" />
		<variables name="PHTS_T02_UnderRange" typeName="EBOOL" />
		<variables name="PHTS_T02_OverRange" typeName="EBOOL" />
		<variables name="ALM_PHTS_T02_LL" typeName="EBOOL" />
		<variables name="ALM_PHTS_T02_L" typeName="EBOOL" />
		<variables name="ALM_PHTS_T02_H" typeName="EBOOL" />
		<variables name="ALM_PHTS_T02_HH" typeName="EBOOL" />
		<variables name="ALM_PHTS_T02_LL_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T02_L_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T02_H_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T02_HH_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T02_SP_Hypt" typeName="REAL" />
		<variables name="ALM_PHTS_T02_Delay_SP" typeName="DINT" />
		<variables name="ALM_PHTS_T02_Alarm_Eanble" typeName="EBOOL" />
		<variables name="PHTS_T03_UnderRange" typeName="EBOOL" />
		<variables name="PHTS_T03_OverRange" typeName="EBOOL" />
		<variables name="ALM_PHTS_T03_LL" typeName="EBOOL" />
		<variables name="ALM_PHTS_T03_L" typeName="EBOOL" />
		<variables name="ALM_PHTS_T03_H" typeName="EBOOL" />
		<variables name="ALM_PHTS_T03_HH" typeName="EBOOL" />
		<variables name="ALM_PHTS_T03_LL_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T03_L_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T03_H_SP" typeName="REAL" />
		<variables name="PHTS_T04_UnderRange" typeName="EBOOL" />
		<variables name="PHTS_T04_OverRange" typeName="EBOOL" />
		<variables name="ALM_PHTS_T04_L" typeName="EBOOL" />
		<variables name="ALM_PHTS_T04_LL" typeName="EBOOL" />
		<variables name="ALM_PHTS_T04_H" typeName="EBOOL" />
		<variables name="ALM_PHTS_T04_HH" typeName="EBOOL" />
		<variables name="ALM_PHTS_T03_HH_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T03_SP_Hypt" typeName="REAL" />
		<variables name="ALM_PHTS_T03_Delay_SP" typeName="DINT" />
		<variables name="ALM_PHTS_T03_Alarm_Eanble" typeName="EBOOL" />
		<variables name="ALM_PHTS_T04_LL_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T04_L_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T04_H_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T04_HH_SP" typeName="REAL" />
		<variables name="ALM_PHTS_T04_SP_Hypt" typeName="REAL" />
		<variables name="ALM_PHTS_T04_Delay_SP" typeName="DINT" />
		<variables name="ALM_PHTS_T04_Alarm_Eanble" typeName="EBOOL" />
		<variables name="CHIN_T01_UnderRange" typeName="EBOOL" />
		<variables name="CHIN_T01_OverRange" typeName="EBOOL" />
		<variables name="ALM_CHIN_T01_LL" typeName="EBOOL" />
		<variables name="ALM_CHIN_T01_L" typeName="EBOOL" />
		<variables name="ALM_CHIN_T01_H" typeName="EBOOL" />
		<variables name="ALM_CHIN_T01_HH" typeName="EBOOL" />
		<variables name="ALM_CHIN_T01_LL_SP" typeName="REAL" />
		<variables name="ALM_CHIN_T01_L_SP" typeName="REAL" />
		<variables name="ALM_CHIN_T01_H_SP" typeName="REAL" />
		<variables name="ALM_CHIN_T01_HH_SP" typeName="REAL" />
		<variables name="ALM_CHIN_T01_SP_Hypt" typeName="REAL" />
		<variables name="ALM_CHIN_T01_Delay_SP" typeName="DINT" />
		<variables name="ALM_CHIN_T01_Alarm_Eanble" typeName="EBOOL" />
		<variables name="ALM_CHR_T01_LL_SP" typeName="REAL" />
		<variables name="ALM_CHR_T01_L_SP" typeName="REAL" />
		<variables name="ALM_CHR_T01_H_SP" typeName="REAL" />
		<variables name="ALM_CHR_T01_HH_SP" typeName="REAL" />
		<variables name="ALM_CHR_T01_SP_Hypt" typeName="REAL" />
		<variables name="ALM_CHR_T01_Delay_SP" typeName="DINT" />
		<variables name="ALM_CHR_T01_Alarm_Eanble" typeName="EBOOL" />
		<variables name="CHR_T01_UnderRange" typeName="EBOOL" />
		<variables name="CHR_T01_OverRange" typeName="EBOOL" />
		<variables name="ALM_CHR_T01_LL" typeName="EBOOL" />
		<variables name="ALM_CHR_T01_L" typeName="EBOOL" />
		<variables name="ALM_CHR_T01_H" typeName="EBOOL" />
		<variables name="ALM_CHR_T01_HH" typeName="EBOOL" />
		<variables name="CHR_YP02" typeName="REAL" />
		<variables name="CHR_YP02_UnderRange" typeName="EBOOL" />
		<variables name="CHR_YP02_OverRange" typeName="EBOOL" />
		<variables name="ALM_CHR_YP02_LL_SP" typeName="REAL" />
		<variables name="ALM_CHR_YP02_L_SP" typeName="REAL" />
		<variables name="ALM_CHR_YP02_H_SP" typeName="REAL" />
		<variables name="ALM_CHR_YP02_HH_SP" typeName="REAL" />
		<variables name="ALM_CHR_YP02_SP_Hypt" typeName="REAL" />
		<variables name="ALM_CHR_YP02_Delay_SP" typeName="DINT" />
		<variables name="ALM_CHR_YP02_Alarm_Eanble" typeName="EBOOL" />
		<variables name="ALM_CHR_YP02_LL" typeName="EBOOL" />
		<variables name="ALM_CHR_YP02_L" typeName="EBOOL" />
		<variables name="ALM_CHR_YP02_H" typeName="EBOOL" />
		<variables name="ALM_CHR_YP02_HH" typeName="EBOOL" />
		<variables name="ALM_CHR_YP01_LL_SP" typeName="REAL" />
		<variables name="ALM_CHR_YP01_L_SP" typeName="REAL" />
		<variables name="ALM_CHR_YP01_H_SP" typeName="REAL" />
		<variables name="ALM_CHR_YP01_HH_SP" typeName="REAL" />
		<variables name="ALM_CHR_YP01_SP_Hypt" typeName="REAL" />
		<variables name="ALM_CHR_YP01_Delay_SP" typeName="DINT" />
		<variables name="ALM_CHR_YP01_Alarm_Eanble" typeName="EBOOL" />
		<variables name="CHR_YP01" typeName="REAL" />
		<variables name="CHR_YP01_UnderRange" typeName="EBOOL" />
		<variables name="CHR_YP01_OverRange" typeName="EBOOL" />
		<variables name="ALM_CHR_YP01_LL" typeName="EBOOL" />
		<variables name="ALM_CHR_YP01_L" typeName="EBOOL" />
		<variables name="ALM_CHR_YP01_H" typeName="EBOOL" />
		<variables name="ALM_CHR_YP01_HH" typeName="EBOOL" />
		<variables name="CHR_P02" typeName="REAL" />
		<variables name="CHS_P01" typeName="REAL" />
		<variables name="ALM_CHR_P02_LL_SP" typeName="REAL" />
		<variables name="ALM_CHR_P02_L_SP" typeName="REAL" />
		<variables name="ALM_CHR_P02_H_SP" typeName="REAL" />
		<variables name="ALM_CHR_P02_HH_SP" typeName="REAL" />
		<variables name="ALM_CHR_P02_L" typeName="EBOOL" />
		<variables name="ALM_CHR_P02_LL" typeName="EBOOL" />
		<variables name="ALM_CHR_P02_H" typeName="EBOOL" />
		<variables name="ALM_CHR_P02_HH" typeName="EBOOL" />
		<variables name="CHR_P02_UnderRange" typeName="EBOOL" />
		<variables name="CHR_P02_OverRange" typeName="EBOOL" />
		<variables name="CHS_P01_UnderRange" typeName="EBOOL" />
		<variables name="CHS_P01_OverRange" typeName="EBOOL" />
		<variables name="ALM_CHS_P01_LL_SP" typeName="REAL" />
		<variables name="ALM_CHS_P01_L_SP" typeName="REAL" />
		<variables name="ALM_CHS_P01_H_SP" typeName="REAL" />
		<variables name="ALM_CHS_P01_HH_SP" typeName="REAL" />
		<variables name="ALM_CHS_P01_LL" typeName="EBOOL" />
		<variables name="ALM_CHS_P01_L" typeName="EBOOL" />
		<variables name="ALM_CHS_P01_H" typeName="EBOOL" />
		<variables name="ALM_CHS_P01_HH" typeName="EBOOL" />
		<variables name="ALM_CHR_P02_SP_Hypt" typeName="REAL" />
		<variables name="ALM_CHR_P02_Delay_SP" typeName="DINT" />
		<variables name="ALM_CHR_P02_Alarm_Eanble" typeName="EBOOL" />
		<variables name="ALM_CHS_P01_SP_Hypt" typeName="REAL" />
		<variables name="ALM_CHS_P01_Delay_SP" typeName="DINT" />
		<variables name="ALM_CHS_P01_Alarm_Eanble" typeName="EBOOL" />
		<variables name="CHPVSD_C_ANA" typeName="FB_AnalogOutput" />
		<variables name="FB_AnalogOutput_7" typeName="FB_AnalogOutput" />
		<variables name="CHV01_C_ANA" typeName="FB_AnalogOutput" />
		<variables name="CHV02_C_ANA" typeName="FB_AnalogOutput" />
		<variables name="CHV03_C_ANA" typeName="FB_AnalogOutput" />
		<variables name="CHBPV_C_ANA" typeName="FB_AnalogOutput" />
		<variables name="ACH_TSP_ANA" typeName="FB_AnalogOutput" />
		<variables name="CHPVSD_C" typeName="REAL" />
		<variables name="CHV01_C" typeName="REAL" />
		<variables name="CHV02_C" typeName="REAL" />
		<variables name="CHV03_C" typeName="REAL" />
		<variables name="CHBPV_C" typeName="REAL" />
		<variables name="ACH_TSP" typeName="REAL" />
		<variables name="CHP_OP" typeName="IODrive_OP" />
		<variables name="ACH_OP" typeName="IODrive_OP" />
		<variables name="CHP_Auto" typeName="EBOOL" />
		<variables name="CHP_M_OP" typeName="EBOOL" />
		<variables name="ACH_M_OP" typeName="EBOOL" />
		<variables name="ACH_Auto" typeName="EBOOL" />
		<variables name="CHWP_Fault" typeName="EBOOL" />
		<variables name="ACH_AM" typeName="EBOOL" />
		<variables name="CHPVSD_OP" typeName="IODrive_AD_OP" />
		<variables name="CHV01_C_OP" typeName="IODrive_AD_OP" />
		<variables name="CHV02_C_OP" typeName="IODrive_AD_OP" />
		<variables name="CHV03_C_OP" typeName="IODrive_AD_OP" />
		<variables name="CHBPV_C_OP" typeName="IODrive_AD_OP" />
		<variables name="CHPVSD_AM" typeName="EBOOL" />
		<variables name="CHPVSD_M_OP" typeName="REAL" />
		<variables name="CHV01_Auto" typeName="EBOOL" />
		<variables name="CHV02_Auto" typeName="EBOOL" />
		<variables name="CHV03_Auto" typeName="EBOOL" />
		<variables name="CHBPV_Auto" typeName="EBOOL" />
		<variables name="CHV01_M_OP" typeName="REAL" />
		<variables name="CHV02_M_OP" typeName="REAL" />
		<variables name="CHV03_M_OP" typeName="REAL" />
		<variables name="CHBPV_M_OP" typeName="REAL" />
		<variables name="UNIT_ENABLE" typeName="EBOOL" />
		<variables name="UNIT_NOA" typeName="EBOOL" />
		<variables name="PHTS_OP" typeName="IODrive_OP" />
		<variables name="PHTS_M_OP" typeName="EBOOL" />
		<variables name="PHTS_Auto" typeName="EBOOL" />
		<variables name="Network_Main" typeName="BOOL" />
		<variables name="Network_Stby" typeName="EBOOL" />
		<variables name="ACH_EN_Main" typeName="EBOOL" />
		<variables name="ACH_EN_Stby" typeName="EBOOL" />
		<variables name="CHVSD_SEQ_OUT_Main" typeName="REAL" />
		<variables name="CHVSD_SEQ_OUT_Stby" typeName="REAL" />
		<variables name="CHS_TSP_OUT_Main" typeName="REAL" />
		<variables name="CHS_TSP_OUT_Stby" typeName="REAL" />
		<variables name="MB_POLL" typeName="CTU" />
		<variables name="MB_RTU_CU01" typeName="INT" />
		<variables name="PID_1" typeName="PID" />
		<variables name="CHWP_Run" typeName="BOOL" />
		<variables name="Runtime" typeName="DINT" />
		<variables name="UNIT_Reset" typeName="EBOOL" />
		<variables name="b_1s_square" typeName="EBOOL" />
		<variables name="trig_1s" typeName="R_TRIG" />
		<variables name="Other_Chemical_Mode_Runing" typeName="EBOOL" />
		<variables name="Chemical_Stop_Condition" typeName="FC_Condition" />
		<variables name="Chemical_Mode_CHP_Auto_OP" typeName="EBOOL" />
		<variables name="TST_CAP_STP" typeName="REAL">
			<comment>Storage capacity check at start % (TST-CAP-STP)</comment>
		</variables>
		<variables name="TST_CAP_MAXSTP" typeName="REAL">
			<comment>Charge high limit % (TST-CAP-MAXSTP)</comment>
		</variables>
		<variables name="TST_CAP_MINSTP" typeName="REAL">
			<comment>Discharge low limit % (TST-CAP-MINSTP)</comment>
		</variables>
		<variables name="TDM_CHWS_DT" typeName="REAL">
			<comment>Charge entry: header supply below setpoint + 癈</comment>
		</variables>
		<variables name="TST_DT" typeName="REAL">
			<comment>Full check: tank temperature below setpoint + 癈</comment>
		</variables>
		<variables name="CHBPV_MS_OP" typeName="REAL">
			<comment>Storage tank maintenance: CHBPV %</comment>
		</variables>
		<variables name="FPM_IN_DTSP" typeName="REAL">
			<comment>anti-freeze water temperature hysteresis for FPM_ENA[3] 癈 (2026-10-19)</comment>
		</variables>
		<variables name="BYP_CHV01_ON" typeName="REAL">
			<comment>CHV03-only lineup: CHBPV above this % -&gt; CHV01 100 % (2026-10-19)</comment>
		</variables>
		<variables name="BYP_CHV01_OFFP" typeName="REAL">
			<comment>CHV03-only lineup: CHBPV below this % for BYP_CHV01_TM -&gt; CHV01 closed (2026-10-19)</comment>
		</variables>
		<variables name="BYP_CHV01_TM" typeName="DINT">
			<comment>CHV03-only lineup: CHV01 close delay s (2026-10-19)</comment>
		</variables>
		<variables name="CHBPV_FPM_SP" typeName="REAL">
			<comment>Freeze protection: CHBPV position % (CHV01 always 100 %)</comment>
		</variables>
		<variables name="FPM_CH_PULSE" typeName="DINT">
			<comment>Freeze protection: pump run time s</comment>
		</variables>
		<variables name="FPM_REPEAT_TM" typeName="DINT">
			<comment>Freeze protection: repeat interval while the condition lasts s (not in SOO, added)</comment>
		</variables>
		<variables name="K" typeName="DINT">
			<comment>test only: chemical-mode delay divider (1 = SP_Chemical_Mode_Delay in days)</comment>
		</variables>
		<variables name="CHS_DEV_TM" typeName="DINT">
			<comment>Supply temperature deviation alarm delay s</comment>
		</variables>
		<variables name="START_LOWFL_TM" typeName="DINT">
			<comment>Start-up low flow alarm delay s</comment>
		</variables>
		<variables name="STOP_PUMP_DELAY" typeName="DINT">
			<comment>Pump stop delay after chiller stop s</comment>
		</variables>
		<variables name="COMM_TMO" typeName="INT">
			<comment>SMCL heartbeat timeout s</comment>
		</variables>
		<variables name="ACH_AM_RTU" typeName="BOOL">
			<comment>RTU software point: chiller remote (written by Modbus RTU)</comment>
		</variables>
		<variables name="ACH_PWR_RTU" typeName="BOOL">
			<comment>RTU software point: chiller powered CH#-PWR (written by Modbus RTU)</comment>
		</variables>
		<variables name="RTU_EN" typeName="BOOL">
			<comment>Modbus RTU polling enabled</comment>
		</variables>
		<variables name="RTU_TMO" typeName="INT">
			<comment>RTU request timeout x100 ms</comment>
		</variables>
		<variables name="RTU_ERR_MAX" typeName="INT">
			<comment>Failures in a row for comm fault</comment>
		</variables>
		<variables name="RTU_OFS" typeName="INT">
			<comment>Register number -&gt; protocol address offset (-1 when the table counts from 1; change to 0 if readings are shifted)</comment>
		</variables>
		<variables name="PWR_FROM_COMM" typeName="BOOL">
			<comment>ACH_PWR_RTU = chiller comm OK (no power point in the chiller table; controller without power = comm lost)</comment>
		</variables>
		<variables name="PWR_USE_DI" typeName="BOOL">
			<comment>Chiller power source: TRUE = hardware point ACH_PW (%I0.6.5); FALSE = software point ACH_PWR_RTU (from chiller comm data)</comment>
		</variables>
		<variables name="SIM_CHS_T" typeName="REAL">
			<comment>Sim: supply temperature</comment>
		</variables>
		<variables name="SIM_CHIN_T" typeName="REAL">
			<comment>Sim: inlet temperature</comment>
		</variables>
		<variables name="SIM_CHR_T" typeName="REAL">
			<comment>Sim: return temperature</comment>
		</variables>
		<variables name="SIM_PHTS_T" typeName="REAL">
			<comment>Sim: heat tracing pipe temperature</comment>
		</variables>
		<variables name="SIM_TST_CAP" typeName="REAL">
			<comment>Sim: storage capacity %</comment>
		</variables>
		<variables name="SIM_FL_NOM" typeName="REAL">
			<comment>Sim: 100% speed flow m3/h</comment>
		</variables>
		<variables name="SIM_CHG_FL" typeName="REAL">
			<comment>Sim: tank inlet flow when charging m3/h</comment>
		</variables>
		<variables name="LOCAL_SPD" typeName="REAL">
			<comment>Local mode: pump speed %</comment>
		</variables>
		<variables name="LOCAL_TSP" typeName="REAL">
			<comment>Local mode: supply setpoint 癈</comment>
		</variables>
		<variables name="PID_MINFL_GAIN" typeName="REAL">
			<comment>PID bypass valve minimum flow: gain</comment>
		</variables>
		<variables name="PID_MINFL_TI" typeName="REAL">
			<comment>PID bypass valve minimum flow: integral time s</comment>
		</variables>
		<variables name="PID_MINFL_TD" typeName="REAL">
			<comment>PID bypass valve minimum flow: derivative time s</comment>
		</variables>
		<variables name="PID_MINFL_TD_LAG" typeName="REAL">
			<comment>PID bypass valve minimum flow: derivative lag s</comment>
		</variables>
		<variables name="PID_MINFL_YMAX" typeName="REAL">
			<comment>PID bypass valve minimum flow: output high limit %</comment>
		</variables>
		<variables name="PID_MINFL_YMIN" typeName="REAL">
			<comment>PID bypass valve minimum flow: output low limit %</comment>
		</variables>
		<variables name="PID_MINFL_EN_P" typeName="BOOL">
			<comment>PID bypass valve minimum flow: proportional action on</comment>
		</variables>
		<variables name="PID_MINFL_EN_I" typeName="BOOL">
			<comment>PID bypass valve minimum flow: integral action on</comment>
		</variables>
		<variables name="PID_MINFL_HALT" typeName="BOOL">
			<comment>PID bypass valve minimum flow: operator halt (output frozen)</comment>
		</variables>
		<variables name="PID_CHWDT_GAIN" typeName="REAL">
			<comment>PID charging chiller inlet temperature: gain</comment>
		</variables>
		<variables name="PID_CHWDT_TI" typeName="REAL">
			<comment>PID charging chiller inlet temperature: integral time s</comment>
		</variables>
		<variables name="PID_CHWDT_TD" typeName="REAL">
			<comment>PID charging chiller inlet temperature: derivative time s</comment>
		</variables>
		<variables name="PID_CHWDT_TD_LAG" typeName="REAL">
			<comment>PID charging chiller inlet temperature: derivative lag s</comment>
		</variables>
		<variables name="PID_CHWDT_YMAX" typeName="REAL">
			<comment>PID charging chiller inlet temperature: output high limit %</comment>
		</variables>
		<variables name="PID_CHWDT_YMIN" typeName="REAL">
			<comment>PID charging chiller inlet temperature: output low limit %</comment>
		</variables>
		<variables name="PID_CHWDT_EN_P" typeName="BOOL">
			<comment>PID charging chiller inlet temperature: proportional action on</comment>
		</variables>
		<variables name="PID_CHWDT_EN_I" typeName="BOOL">
			<comment>PID charging chiller inlet temperature: integral action on</comment>
		</variables>
		<variables name="PID_CHWDT_HALT" typeName="BOOL">
			<comment>PID charging chiller inlet temperature: operator halt (output frozen)</comment>
		</variables>
		<variables name="PID_TSTFL_GAIN" typeName="REAL">
			<comment>PID charging tank flow: gain</comment>
		</variables>
		<variables name="PID_TSTFL_TI" typeName="REAL">
			<comment>PID charging tank flow: integral time s</comment>
		</variables>
		<variables name="PID_TSTFL_TD" typeName="REAL">
			<comment>PID charging tank flow: derivative time s</comment>
		</variables>
		<variables name="PID_TSTFL_TD_LAG" typeName="REAL">
			<comment>PID charging tank flow: derivative lag s</comment>
		</variables>
		<variables name="PID_TSTFL_YMAX" typeName="REAL">
			<comment>PID charging tank flow: output high limit %</comment>
		</variables>
		<variables name="PID_TSTFL_YMIN" typeName="REAL">
			<comment>PID charging tank flow: output low limit %</comment>
		</variables>
		<variables name="PID_TSTFL_EN_P" typeName="BOOL">
			<comment>PID charging tank flow: proportional action on</comment>
		</variables>
		<variables name="PID_TSTFL_EN_I" typeName="BOOL">
			<comment>PID charging tank flow: integral action on</comment>
		</variables>
		<variables name="PID_TSTFL_HALT" typeName="BOOL">
			<comment>PID charging tank flow: operator halt (output frozen)</comment>
		</variables>
		<variables name="ALM_CHV01_FB_LL_SP" typeName="REAL">
			<comment>CHV01_FB LL alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV01_FB_L_SP" typeName="REAL">
			<comment>CHV01_FB L alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV01_FB_H_SP" typeName="REAL">
			<comment>CHV01_FB H alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV01_FB_HH_SP" typeName="REAL">
			<comment>CHV01_FB HH alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV02_FB_LL_SP" typeName="REAL">
			<comment>CHV02_FB LL alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV02_FB_L_SP" typeName="REAL">
			<comment>CHV02_FB L alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV02_FB_H_SP" typeName="REAL">
			<comment>CHV02_FB H alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV02_FB_HH_SP" typeName="REAL">
			<comment>CHV02_FB HH alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV03_FB_LL_SP" typeName="REAL">
			<comment>CHV03_FB LL alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV03_FB_L_SP" typeName="REAL">
			<comment>CHV03_FB L alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV03_FB_H_SP" typeName="REAL">
			<comment>CHV03_FB H alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV03_FB_HH_SP" typeName="REAL">
			<comment>CHV03_FB HH alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHBPV_FB_LL_SP" typeName="REAL">
			<comment>CHBPV_FB LL alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHBPV_FB_L_SP" typeName="REAL">
			<comment>CHBPV_FB L alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHBPV_FB_H_SP" typeName="REAL">
			<comment>CHBPV_FB H alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHBPV_FB_HH_SP" typeName="REAL">
			<comment>CHBPV_FB HH alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV01_C_LL_SP" typeName="REAL">
			<comment>CHV01_C LL alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV01_C_L_SP" typeName="REAL">
			<comment>CHV01_C L alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV01_C_H_SP" typeName="REAL">
			<comment>CHV01_C H alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV01_C_HH_SP" typeName="REAL">
			<comment>CHV01_C HH alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV02_C_LL_SP" typeName="REAL">
			<comment>CHV02_C LL alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV02_C_L_SP" typeName="REAL">
			<comment>CHV02_C L alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV02_C_H_SP" typeName="REAL">
			<comment>CHV02_C H alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV02_C_HH_SP" typeName="REAL">
			<comment>CHV02_C HH alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV03_C_LL_SP" typeName="REAL">
			<comment>CHV03_C LL alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV03_C_L_SP" typeName="REAL">
			<comment>CHV03_C L alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV03_C_H_SP" typeName="REAL">
			<comment>CHV03_C H alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHV03_C_HH_SP" typeName="REAL">
			<comment>CHV03_C HH alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHBPV_C_LL_SP" typeName="REAL">
			<comment>CHBPV_C LL alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHBPV_C_L_SP" typeName="REAL">
			<comment>CHBPV_C L alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHBPV_C_H_SP" typeName="REAL">
			<comment>CHBPV_C H alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHBPV_C_HH_SP" typeName="REAL">
			<comment>CHBPV_C HH alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHPVSD_FB_LL_SP" typeName="REAL">
			<comment>CHPVSD_FB LL alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHPVSD_FB_L_SP" typeName="REAL">
			<comment>CHPVSD_FB L alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHPVSD_FB_H_SP" typeName="REAL">
			<comment>CHPVSD_FB H alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHPVSD_FB_HH_SP" typeName="REAL">
			<comment>CHPVSD_FB HH alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHPVSD_C_LL_SP" typeName="REAL">
			<comment>CHPVSD_C LL alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHPVSD_C_L_SP" typeName="REAL">
			<comment>CHPVSD_C L alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHPVSD_C_H_SP" typeName="REAL">
			<comment>CHPVSD_C H alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_CHPVSD_C_HH_SP" typeName="REAL">
			<comment>CHPVSD_C HH alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_TST_CAP_LL_SP" typeName="REAL">
			<comment>TST_CAP LL alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_TST_CAP_L_SP" typeName="REAL">
			<comment>TST_CAP L alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_TST_CAP_H_SP" typeName="REAL">
			<comment>TST_CAP H alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="ALM_TST_CAP_HH_SP" typeName="REAL">
			<comment>TST_CAP HH alarm limit % (2026-10-20)</comment>
		</variables>
		<variables name="VLV_ALM_HYST" typeName="REAL">
			<comment>valve position alarms: hysteresis % (2026-10-20)</comment>
		</variables>
		<variables name="VLV_ALM_DLY" typeName="DINT">
			<comment>valve position alarms: delay s (2026-10-20)</comment>
		</variables>
		<variables name="M340_INIT_DONE" typeName="BOOL">
			<comment>Parameters initialised (set FALSE to restore the defaults)</comment>
		</variables>
		<variables name="UNIT_NO" typeName="INT">
			<comment>This unit number 1..5</comment>
		</variables>
		<variables name="PSV_DONE" typeName="BOOL">
			<comment>FALSE after a cold start</comment>
		</variables>
		<variables name="PSV_RESTORED" typeName="BOOL">
			<comment>Parameters and run time restored after the last cold start</comment>
		</variables>
		<variables name="PSV_SIG" typeName="INT" topologicalAddress="%MW1622">
			<comment>Layout signature of HMI_P, kept over a cold start</comment>
		</variables>
		<variables name="PSV_ACH_RT" typeName="DINT" topologicalAddress="%MW1624">
			<comment>Chiller run time s, kept over a cold start</comment>
		</variables>
		<variables name="PSV_CHP_RT" typeName="DINT" topologicalAddress="%MW1626">
			<comment>Pump (unit) run time s, kept over a cold start</comment>
		</variables>
		<variables name="RX1_HB" typeName="INT" topologicalAddress="%MW600">
			<comment>line 1 SMCL-&gt; this unit: SMCL heartbeat</comment>
		</variables>
		<variables name="RX1_BITS" typeName="INT" topologicalAddress="%MW601">
			<comment>line 1 SMCL-&gt; this unit: command bits</comment>
		</variables>
		<variables name="RX1_SPD" typeName="INT" topologicalAddress="%MW602">
			<comment>line 1 SMCL-&gt; this unit: pump speed %?00</comment>
		</variables>
		<variables name="RX1_TSP" typeName="INT" topologicalAddress="%MW603">
			<comment>line 1 SMCL-&gt; this unit: supply setpoint 癈?00</comment>
		</variables>
		<variables name="RX1_CHWST" typeName="INT" topologicalAddress="%MW604">
			<comment>line 1 SMCL-&gt; this unit: header supply temperature 癈?00</comment>
		</variables>
		<variables name="RX1_OAT" typeName="INT" topologicalAddress="%MW605">
			<comment>line 1 SMCL-&gt; this unit: outdoor temperature 癈?00</comment>
		</variables>
		<variables name="RX1_PRIM" typeName="INT" topologicalAddress="%MW606">
			<comment>line 1 SMCL-&gt; this unit: SMCL lead</comment>
		</variables>
		<variables name="RX1_HB_LAST" typeName="INT" />
		<variables name="RX1_CNT" typeName="INT" />
		<variables name="RX2_HB" typeName="INT" topologicalAddress="%MW620">
			<comment>line 2 SMCL-&gt; this unit: SMCL heartbeat</comment>
		</variables>
		<variables name="RX2_BITS" typeName="INT" topologicalAddress="%MW621">
			<comment>line 2 SMCL-&gt; this unit: command bits</comment>
		</variables>
		<variables name="RX2_SPD" typeName="INT" topologicalAddress="%MW622">
			<comment>line 2 SMCL-&gt; this unit: pump speed %?00</comment>
		</variables>
		<variables name="RX2_TSP" typeName="INT" topologicalAddress="%MW623">
			<comment>line 2 SMCL-&gt; this unit: supply setpoint 癈?00</comment>
		</variables>
		<variables name="RX2_CHWST" typeName="INT" topologicalAddress="%MW624">
			<comment>line 2 SMCL-&gt; this unit: header supply temperature 癈?00</comment>
		</variables>
		<variables name="RX2_OAT" typeName="INT" topologicalAddress="%MW625">
			<comment>line 2 SMCL-&gt; this unit: outdoor temperature 癈?00</comment>
		</variables>
		<variables name="RX2_PRIM" typeName="INT" topologicalAddress="%MW626">
			<comment>line 2 SMCL-&gt; this unit: SMCL lead</comment>
		</variables>
		<variables name="RX2_HB_LAST" typeName="INT" />
		<variables name="RX2_CNT" typeName="INT" />
		<variables name="RX2_BLK" typeName="ARRAY[0..20] OF INT">
			<comment>line 2 command block, read by READ_VAR (Main) from the SMCL command area</comment>
		</variables>
		<variables name="Temp_Get01" typeName="ARRAY[0..3] OF INT">
			<comment>READ_VAR RX2_BLK management</comment>
		</variables>
		<variables name="Temp_Get02" typeName="ARRAY[0..3] OF INT">
			<comment>WRITE_VAR TX2_BLK management</comment>
		</variables>
		<variables name="RX_BITS" typeName="INT" />
		<variables name="RX_SPD" typeName="INT" />
		<variables name="RX_TSP" typeName="INT" />
		<variables name="RX_CHWST" typeName="INT" />
		<variables name="RX_OAT" typeName="INT" />
		<variables name="SMCL_COMM_OK" typeName="BOOL">
			<comment>SMCL comm OK</comment>
		</variables>
		<variables name="SMCL_RESET" typeName="BOOL">
			<comment>SMCL Alarm reset</comment>
		</variables>
		<variables name="SMCL_RESET_TRIG" typeName="R_TRIG" />
		<variables name="CH_LEAD" typeName="BOOL">
			<comment>This unit is lead</comment>
		</variables>
		<variables name="LOCAL_EN" typeName="BOOL">
			<comment>Local mode: ignore SMCL commands</comment>
		</variables>
		<variables name="LOCAL_ACH_EN" typeName="BOOL">
			<comment>Local mode: chiller enable</comment>
		</variables>
		<variables name="ALM_SMCL_COMM" typeName="BOOL">
			<comment>Comm lost with SMCL</comment>
		</variables>
		<variables name="CHWS_T_OK" typeName="EBOOL">
			<comment>CHS-T01 or CHS-T02 valid (2026-10-20 user)</comment>
		</variables>
		<variables name="CHBPV_FB_UnderRange" typeName="EBOOL">
			<comment>CHBPV_FB under range (wire break), 2026-10-21</comment>
		</variables>
		<variables name="CHBPV_FB_OverRange" typeName="EBOOL">
			<comment>CHBPV_FB over range, 2026-10-21</comment>
		</variables>
		<variables name="CHPVSD_FB_UnderRange" typeName="EBOOL">
			<comment>CHPVSD_FB under range (wire break), 2026-10-21</comment>
		</variables>
		<variables name="CHPVSD_FB_OverRange" typeName="EBOOL">
			<comment>CHPVSD_FB over range, 2026-10-21</comment>
		</variables>
		<variables name="FLT_HI" typeName="DINT">
			<comment>Float32 high word (unsigned)</comment>
		</variables>
		<variables name="FLT_LO" typeName="DINT">
			<comment>Float32 low word (unsigned)</comment>
		</variables>
		<variables name="FLT_E" typeName="INT">
			<comment>Float32 exponent</comment>
		</variables>
		<variables name="FLT_M" typeName="DINT">
			<comment>Float32 mantissa</comment>
		</variables>
		<variables name="PPM_IDX" typeName="ARRAY[0..4] OF INT">
			<comment>Meter Float32 high word index in RTU_BUF</comment>
		</variables>
		<variables name="PPM_VAL" typeName="ARRAY[0..4] OF REAL">
			<comment>Meter Float32 decoded result</comment>
		</variables>
		<variables name="RTU_ADR_VFD" typeName="ARRAY[0..7] OF INT">
			<comment>VSD address 5</comment>
		</variables>
		<variables name="RTU_ADR_PPM" typeName="ARRAY[0..7] OF INT">
			<comment>Pump power meter address 6</comment>
		</variables>
		<variables name="RTU_ADR_ACH" typeName="ARRAY[0..7] OF INT">
			<comment>Chiller address 7</comment>
		</variables>
		<variables name="RTU_GEST" typeName="ARRAY[0..3] OF INT">
			<comment>READ_VAR/WRITE_VAR management parameters</comment>
		</variables>
		<variables name="RTU_BUF" typeName="ARRAY[0..99] OF INT">
			<comment>Receive buffer</comment>
		</variables>
		<variables name="RTU_WBUF" typeName="ARRAY[0..1] OF INT">
			<comment>Send buffer</comment>
		</variables>
		<variables name="RTU_STEP" typeName="INT">
			<comment>Poll step 1..7</comment>
		</variables>
		<variables name="RTU_SENT" typeName="BOOL">
			<comment>Request sent, waiting for completion</comment>
		</variables>
		<variables name="RTU_BUSY" typeName="BOOL" />
		<variables name="RTU_OK" typeName="BOOL" />
		<variables name="ERR_VFD" typeName="INT" />
		<variables name="ERR_PPM" typeName="INT" />
		<variables name="ERR_ACH" typeName="INT" />
		<variables name="COMM_PPM_FAIL" typeName="BOOL">
			<comment>Pump power meter comm fault</comment>
		</variables>
		<variables name="VFD_SPD_RPM" typeName="INT">
			<comment>VSD actual speed RPM (register 100)</comment>
		</variables>
		<variables name="VFD_SPD_RAW" typeName="INT">
			<comment>Speed percent raw value (register 101, scaling to be confirmed)</comment>
		</variables>
		<variables name="VFD_RAW" typeName="ARRAY[0..10] OF INT">
			<comment>VSD registers 100..110 raw values</comment>
		</variables>
		<variables name="VFD_CTRL_MODE" typeName="INT">
			<comment>VSD control mode (register 300)</comment>
		</variables>
		<variables name="PPM_I_AVG" typeName="REAL">
			<comment>Pump current average A</comment>
		</variables>
		<variables name="PPM_U_LL" typeName="REAL">
			<comment>Average line voltage V</comment>
		</variables>
		<variables name="PPM_KW" typeName="REAL">
			<comment>Total active power kW</comment>
		</variables>
		<variables name="PPM_KVAR" typeName="REAL">
			<comment>Total reactive power kVAR</comment>
		</variables>
		<variables name="PPM_KVA" typeName="REAL">
			<comment>Total apparent power kVA</comment>
		</variables>
		<variables name="ACH_UNITS" typeName="INT">
			<comment>Chiller units 0 = imperial 1 = metric (register 65001)</comment>
		</variables>
		<variables name="ACH_SP_RB" typeName="REAL">
			<comment>Chiller remote setpoint read back 癈</comment>
		</variables>
		<variables name="ACH_ACT_SP" typeName="REAL">
			<comment>Chiller active setpoint 癈</comment>
		</variables>
		<variables name="ACH_OAT" typeName="REAL">
			<comment>Chiller outdoor temperature 癈</comment>
		</variables>
		<variables name="ACH_FLA" typeName="REAL">
			<comment>Chiller motor %FLA</comment>
		</variables>
		<variables name="ACH_OPH" typeName="DINT">
			<comment>chiller run hours (chiller counter)</comment>
		</variables>
		<variables name="ACH_MOTOR_RUN" typeName="BOOL">
			<comment>Compressor running (register 65)</comment>
		</variables>
		<variables name="ACH_PERMIT" typeName="BOOL">
			<comment>Run permissive (register 68)</comment>
		</variables>
		<variables name="ACH_FLOWSW" typeName="BOOL">
			<comment>Chilled water flow switch (register 69)</comment>
		</variables>
		<variables name="ACH_REM_RUN_RB" typeName="BOOL">
			<comment>Remote start/stop read back (register 61)</comment>
		</variables>
		<variables name="ACH_RUN" typeName="BOOL">
			<comment>Chiller running (actual or simulated)</comment>
		</variables>
		<variables name="CHP_RUN" typeName="BOOL">
			<comment>Chilled water pump running</comment>
		</variables>
		<variables name="CHP_FLT_DI" typeName="BOOL">
			<comment>Chilled water pump fault</comment>
		</variables>
		<variables name="CHP_REM" typeName="BOOL">
			<comment>Chilled water pump remote</comment>
		</variables>
		<variables name="ACH_F1" typeName="BOOL">
			<comment>chiller fault 1</comment>
		</variables>
		<variables name="PHTS_RUN" typeName="BOOL">
			<comment>Heat tracing running</comment>
		</variables>
		<variables name="PHTS_FLT" typeName="BOOL">
			<comment>Heat tracing fault</comment>
		</variables>
		<variables name="ACH_PWR_HW" typeName="BOOL">
			<comment>Chiller powered: intermediate variable from hardware point ACH_PW (%I0.6.5)</comment>
		</variables>
		<variables name="ACH_PWR" typeName="BOOL">
			<comment>Chiller powered (used by all logic; source selected by PWR_USE_DI)</comment>
		</variables>
		<variables name="CH_MS" typeName="BOOL">
			<comment>CH#-MS Unit maintenance (HMI)</comment>
		</variables>
		<variables name="CHR_FL01" typeName="REAL">
			<comment>CHR-FL01 return flow m3/h (%IW0.2.1, I/O list CHWR_FL01)</comment>
		</variables>
		<variables name="CHG_FL_RET" typeName="REAL">
			<comment>Charge flow subtrahend (Main section SUB IN2)</comment>
		</variables>
		<variables name="SIM_EN" typeName="BOOL">
			<comment>Simulation: DI and process values simulated by section SIM_PLANT (testing)</comment>
		</variables>
		<variables name="SIM_ACH_S" typeName="EBOOL" />
		<variables name="SIM_CHP_S" typeName="EBOOL" />
		<variables name="SIM_CHP_FAIL" typeName="BOOL">
			<comment>Sim: pump cannot run</comment>
		</variables>
		<variables name="SIM_ACH_FAIL" typeName="BOOL">
			<comment>Sim: chiller cannot run</comment>
		</variables>
		<variables name="SIM_ACH_F1" typeName="BOOL">
			<comment>Sim: chiller fault 1</comment>
		</variables>
		<variables name="SIM_CHP_F" typeName="BOOL">
			<comment>Sim: pump fault</comment>
		</variables>
		<variables name="SIM_CHP_LOCAL" typeName="BOOL">
			<comment>Sim: pump local</comment>
		</variables>
		<variables name="SIM_ACH_LOCAL" typeName="BOOL">
			<comment>Sim: chiller local</comment>
		</variables>
		<variables name="SIM_PWRLOSS" typeName="BOOL">
			<comment>Sim: chiller power loss</comment>
		</variables>
		<variables name="TST_T01" typeName="REAL">
			<comment>RTU reserved: tank temperature 1</comment>
		</variables>
		<variables name="TST_T02" typeName="REAL">
			<comment>RTU reserved: tank temperature 2</comment>
		</variables>
		<variables name="TST_T03" typeName="REAL">
			<comment>RTU reserved: tank temperature 3</comment>
		</variables>
		<variables name="TST_T04" typeName="REAL">
			<comment>RTU reserved: tank temperature 4</comment>
		</variables>
		<variables name="TST_EH_S" typeName="BOOL">
			<comment>RTU reserved: tank heat tracing status</comment>
		</variables>
		<variables name="TST_GEN_F" typeName="BOOL">
			<comment>RTU reserved: tank heat tracing alarm</comment>
		</variables>
		<variables name="ACHF_F" typeName="BOOL">
			<comment>RTU reserved: chiller fan fault</comment>
		</variables>
		<variables name="ACH_EVAP_FRZ" typeName="BOOL">
			<comment>RTU reserved: evaporator freeze alarm</comment>
		</variables>
		<variables name="ACH_ALM_CODE" typeName="INT">
			<comment>RTU reserved: chiller alarm code</comment>
		</variables>
		<variables name="VFD_ALM" typeName="BOOL">
			<comment>RTU reserved: VSD alarm</comment>
		</variables>
		<variables name="VFD_NOT_AUTO" typeName="BOOL">
			<comment>RTU reserved: VSD not in auto</comment>
		</variables>
		<variables name="COMM_ACH_FAIL" typeName="BOOL">
			<comment>RTU reserved: chiller comm fault</comment>
		</variables>
		<variables name="COMM_VFD_FAIL" typeName="BOOL">
			<comment>RTU reserved: VSD comm fault</comment>
		</variables>
		<variables name="COMM_TST_FAIL" typeName="BOOL">
			<comment>RTU reserved: storage tank comm fault</comment>
		</variables>
		<variables name="CH_RUNH" typeName="DINT">
			<comment>CH#-RUNTIME unit run hours (from pump)</comment>
		</variables>
		<variables name="ACH_RUNH" typeName="DINT">
			<comment>chiller run hours</comment>
		</variables>
		<variables name="SIM_CHP_DLY" typeName="FC_Condition" />
		<variables name="SIM_ACH_DLY" typeName="FC_Condition" />
		<variables name="SIM_V1" typeName="REAL" />
		<variables name="SIM_V2" typeName="REAL" />
		<variables name="SIM_V3" typeName="REAL" />
		<variables name="SIM_VB" typeName="REAL" />
		<variables name="START_TST_FULL" typeName="BOOL">
			<comment>Storage capacity at start &gt; TST-CAP-STP</comment>
		</variables>
		<variables name="START_PUMP_REQ" typeName="BOOL" />
		<variables name="START_ACH_REQ" typeName="BOOL" />
		<variables name="LINEUP_TRIP" typeName="BOOL">
			<comment>Pump failed to run (latched, reset needed): chiller stopped</comment>
		</variables>
		<variables name="LINEUP_STOP" typeName="BOOL">
			<comment>Pump failed to run and not under SMCL control: whole line-up stopped</comment>
		</variables>
		<variables name="START_LOWFL_C" typeName="FC_Condition" />
		<variables name="ALM_START_LOWFL" typeName="BOOL">
			<comment>Low flow during start-up (3.2.24)</comment>
		</variables>
		<variables name="I" typeName="INT">
			<comment>Loop variable</comment>
		</variables>
		<variables name="STOP_DLY_OK" typeName="BOOL" />
		<variables name="STOP_PUMP_HOLD" typeName="BOOL">
			<comment>Pump keeps running during stop</comment>
		</variables>
		<variables name="STOP_PUMP_BAD" typeName="BOOL">
			<comment>stop sequence: pump fault or pump mismatch -&gt; skip the remaining steps</comment>
		</variables>
		<variables name="ACH_LIQ_PUMP" typeName="BOOL">
			<comment>chiller RTU register 66 CH LIQ PUMP STAT (Chilled Liquid Pump 0=Off 1=On)</comment>
		</variables>
		<variables name="PID_MOVE_SPARE1" typeName="BOOL">
			<comment>old Main MOVE .1 output (wrote halt := enable, inverted); halt now set in PID_PARA</comment>
		</variables>
		<variables name="PID_MOVE_SPARE2" typeName="BOOL">
			<comment>old Main MOVE .3 output (wrote halt := enable, inverted); halt now set in PID_PARA</comment>
		</variables>
		<variables name="TST_MODE" typeName="INT">
			<comment>tank mode 0=none 1=bypass 2=normal 3=discharge 4=charge</comment>
		</variables>
		<variables name="TST_INIT" typeName="BOOL" />
		<variables name="TST_DtB_OK" typeName="BOOL" />
		<variables name="TST_BtC_OK" typeName="BOOL" />
		<variables name="TST_FULL" typeName="BOOL">
			<comment>Storage tank full</comment>
		</variables>
		<variables name="DISCH_ALM" typeName="BOOL">
			<comment>Entered discharge mode alarm</comment>
		</variables>
		<variables name="TST_NOCAP" typeName="BOOL">
			<comment>chiller lost while the tank has no capacity: bypass, unit not available until stopped</comment>
		</variables>
		<variables name="TST_MS_F_TRIG" typeName="F_TRIG">
			<comment>TES maintenance off edge</comment>
		</variables>
		<variables name="TST_MS_INIT" typeName="EBOOL">
			<comment>TES maintenance just switched off</comment>
		</variables>
		<variables name="FPM_STANDBY" typeName="BOOL">
			<comment>Unit in standby</comment>
		</variables>
		<variables name="FPM_CLR" typeName="BOOL">
			<comment>All exit conditions met</comment>
		</variables>
		<variables name="FPM_RPT" typeName="FC_Condition" />
		<variables name="FPM_RPT_OK" typeName="BOOL" />
		<variables name="FPM_PULSE" typeName="FC_Condition" />
		<variables name="FPM_PULSE_OK" typeName="BOOL" />
		<variables name="FPM_VALVE_REQ" typeName="BOOL" />
		<variables name="FPM_PUMP_REQ" typeName="BOOL" />
		<variables name="FPM_LOWFL_C" typeName="FC_Condition" />
		<variables name="ALM_FPM_LOWFL" typeName="BOOL">
			<comment>FPM low flow (3.2.29)</comment>
		</variables>
		<variables name="FPM_FAIL" typeName="BOOL">
			<comment>anti-freeze mode left: pump could not run or valve mismatch (blocks a new start until reset)</comment>
		</variables>
		<variables name="CHE_IDLE" typeName="BOOL">
			<comment>Chiller and pump both stopped</comment>
		</variables>
		<variables name="CHE_DUE" typeName="BOOL">
			<comment>Stopped longer than the set days</comment>
		</variables>
		<variables name="CHE_ABORT" typeName="BOOL" />
		<variables name="CHE_DONE" typeName="BOOL" />
		<variables name="CHE_FAIL" typeName="BOOL">
			<comment>chemical mode left: pump could not run or valve mismatch (blocks a new start until reset)</comment>
		</variables>
		<variables name="V1" typeName="REAL" />
		<variables name="V2" typeName="REAL" />
		<variables name="V3" typeName="REAL" />
		<variables name="VB" typeName="REAL" />
		<variables name="BYP_CHV01" typeName="BOOL">
			<comment>CHV03-only lineup: CHBPV opened for the minimum flow -&gt; CHV01 100 %</comment>
		</variables>
		<variables name="BYP_LINEUP" typeName="BOOL">
			<comment>CHV03-only lineup active (bypass mode or start step 1 with TES not full)</comment>
		</variables>
		<variables name="BYP_CHV01_OFF" typeName="FC_Condition" />
		<variables name="BYP_CHV01_OFF_OK" typeName="BOOL">
			<comment>CHBPV &lt; BYP_CHV01_OFFP for BYP_CHV01_TM</comment>
		</variables>
		<variables name="PUMP_REQ" typeName="EBOOL">
			<comment>anti-freeze / chemical pump request (2026-10-20 user)</comment>
		</variables>
		<variables name="PUMP_REQ_OUT" typeName="EBOOL">
			<comment>PUMP_REQ held 40 s (TOF_PUMP_OFF)</comment>
		</variables>
		<variables name="TOF_PUMP_OFF" typeName="TOF">
			<comment>off delay of PUMP_REQ</comment>
		</variables>
		<variables name="CHV01_MM_DLY" typeName="BOOL" />
		<variables name="CHV02_MM_DLY" typeName="BOOL" />
		<variables name="CHV03_MM_DLY" typeName="BOOL" />
		<variables name="CHBPV_MM_DLY" typeName="BOOL" />
		<variables name="CHP_MM_DLY" typeName="BOOL" />
		<variables name="ACH_MM_DLY" typeName="BOOL" />
		<variables name="CH_FAULT" typeName="BOOL">
			<comment>CH-FAULT common fault (3.2.32)</comment>
		</variables>
		<variables name="CHS_DEV_H_C" typeName="FC_Condition" />
		<variables name="CHS_DEV_L_C" typeName="FC_Condition" />
		<variables name="ALM_CHS_DEV_H" typeName="BOOL">
			<comment>CHS-T above setpoint by 2.8 癈 for 10 min (3.2.8)</comment>
		</variables>
		<variables name="ALM_CHS_DEV_L" typeName="BOOL">
			<comment>CHS-T below setpoint by 2.8 癈 for 10 min (3.2.9)</comment>
		</variables>
		<variables name="ALM_CH_MS" typeName="BOOL">
			<comment>Unit maintenance (3.2.7)</comment>
		</variables>
		<variables name="ALM_NO_PWR" typeName="BOOL">
			<comment>Chiller no power (3.2.23)</comment>
		</variables>
		<variables name="ALM_CHP_NOT_AUTO" typeName="BOOL">
			<comment>Pump not in remote (3.2.22)</comment>
		</variables>
		<variables name="ALM_INHALE_CLOSE" typeName="BOOL">
			<comment>Suction valve failed to close, code 53 (3.2.27)</comment>
		</variables>
		<variables name="ALM_INHALE_OPEN" typeName="BOOL">
			<comment>Suction valve failed to open, code 54 (3.2.28)</comment>
		</variables>
		<variables name="ALM_UNIT_ANY" typeName="BOOL">
			<comment>Unit common alarm</comment>
		</variables>
		<variables name="VLA_CHV01_FB_LL" typeName="FC_Condition" />
		<variables name="ALM_CHV01_FB_LL" typeName="BOOL">
			<comment>CHV01_FB LL alarm</comment>
		</variables>
		<variables name="VLA_CHV01_FB_L" typeName="FC_Condition" />
		<variables name="ALM_CHV01_FB_L" typeName="BOOL">
			<comment>CHV01_FB L alarm</comment>
		</variables>
		<variables name="VLA_CHV01_FB_H" typeName="FC_Condition" />
		<variables name="ALM_CHV01_FB_H" typeName="BOOL">
			<comment>CHV01_FB H alarm</comment>
		</variables>
		<variables name="VLA_CHV01_FB_HH" typeName="FC_Condition" />
		<variables name="ALM_CHV01_FB_HH" typeName="BOOL">
			<comment>CHV01_FB HH alarm</comment>
		</variables>
		<variables name="VLA_CHV02_FB_LL" typeName="FC_Condition" />
		<variables name="ALM_CHV02_FB_LL" typeName="BOOL">
			<comment>CHV02_FB LL alarm</comment>
		</variables>
		<variables name="VLA_CHV02_FB_L" typeName="FC_Condition" />
		<variables name="ALM_CHV02_FB_L" typeName="BOOL">
			<comment>CHV02_FB L alarm</comment>
		</variables>
		<variables name="VLA_CHV02_FB_H" typeName="FC_Condition" />
		<variables name="ALM_CHV02_FB_H" typeName="BOOL">
			<comment>CHV02_FB H alarm</comment>
		</variables>
		<variables name="VLA_CHV02_FB_HH" typeName="FC_Condition" />
		<variables name="ALM_CHV02_FB_HH" typeName="BOOL">
			<comment>CHV02_FB HH alarm</comment>
		</variables>
		<variables name="VLA_CHV03_FB_LL" typeName="FC_Condition" />
		<variables name="ALM_CHV03_FB_LL" typeName="BOOL">
			<comment>CHV03_FB LL alarm</comment>
		</variables>
		<variables name="VLA_CHV03_FB_L" typeName="FC_Condition" />
		<variables name="ALM_CHV03_FB_L" typeName="BOOL">
			<comment>CHV03_FB L alarm</comment>
		</variables>
		<variables name="VLA_CHV03_FB_H" typeName="FC_Condition" />
		<variables name="ALM_CHV03_FB_H" typeName="BOOL">
			<comment>CHV03_FB H alarm</comment>
		</variables>
		<variables name="VLA_CHV03_FB_HH" typeName="FC_Condition" />
		<variables name="ALM_CHV03_FB_HH" typeName="BOOL">
			<comment>CHV03_FB HH alarm</comment>
		</variables>
		<variables name="VLA_CHBPV_FB_LL" typeName="FC_Condition" />
		<variables name="ALM_CHBPV_FB_LL" typeName="BOOL">
			<comment>CHBPV_FB LL alarm</comment>
		</variables>
		<variables name="VLA_CHBPV_FB_L" typeName="FC_Condition" />
		<variables name="ALM_CHBPV_FB_L" typeName="BOOL">
			<comment>CHBPV_FB L alarm</comment>
		</variables>
		<variables name="VLA_CHBPV_FB_H" typeName="FC_Condition" />
		<variables name="ALM_CHBPV_FB_H" typeName="BOOL">
			<comment>CHBPV_FB H alarm</comment>
		</variables>
		<variables name="VLA_CHBPV_FB_HH" typeName="FC_Condition" />
		<variables name="ALM_CHBPV_FB_HH" typeName="BOOL">
			<comment>CHBPV_FB HH alarm</comment>
		</variables>
		<variables name="VLA_CHV01_C_LL" typeName="FC_Condition" />
		<variables name="ALM_CHV01_C_LL" typeName="BOOL">
			<comment>CHV01_C LL alarm</comment>
		</variables>
		<variables name="VLA_CHV01_C_L" typeName="FC_Condition" />
		<variables name="ALM_CHV01_C_L" typeName="BOOL">
			<comment>CHV01_C L alarm</comment>
		</variables>
		<variables name="VLA_CHV01_C_H" typeName="FC_Condition" />
		<variables name="ALM_CHV01_C_H" typeName="BOOL">
			<comment>CHV01_C H alarm</comment>
		</variables>
		<variables name="VLA_CHV01_C_HH" typeName="FC_Condition" />
		<variables name="ALM_CHV01_C_HH" typeName="BOOL">
			<comment>CHV01_C HH alarm</comment>
		</variables>
		<variables name="VLA_CHV02_C_LL" typeName="FC_Condition" />
		<variables name="ALM_CHV02_C_LL" typeName="BOOL">
			<comment>CHV02_C LL alarm</comment>
		</variables>
		<variables name="VLA_CHV02_C_L" typeName="FC_Condition" />
		<variables name="ALM_CHV02_C_L" typeName="BOOL">
			<comment>CHV02_C L alarm</comment>
		</variables>
		<variables name="VLA_CHV02_C_H" typeName="FC_Condition" />
		<variables name="ALM_CHV02_C_H" typeName="BOOL">
			<comment>CHV02_C H alarm</comment>
		</variables>
		<variables name="VLA_CHV02_C_HH" typeName="FC_Condition" />
		<variables name="ALM_CHV02_C_HH" typeName="BOOL">
			<comment>CHV02_C HH alarm</comment>
		</variables>
		<variables name="VLA_CHV03_C_LL" typeName="FC_Condition" />
		<variables name="ALM_CHV03_C_LL" typeName="BOOL">
			<comment>CHV03_C LL alarm</comment>
		</variables>
		<variables name="VLA_CHV03_C_L" typeName="FC_Condition" />
		<variables name="ALM_CHV03_C_L" typeName="BOOL">
			<comment>CHV03_C L alarm</comment>
		</variables>
		<variables name="VLA_CHV03_C_H" typeName="FC_Condition" />
		<variables name="ALM_CHV03_C_H" typeName="BOOL">
			<comment>CHV03_C H alarm</comment>
		</variables>
		<variables name="VLA_CHV03_C_HH" typeName="FC_Condition" />
		<variables name="ALM_CHV03_C_HH" typeName="BOOL">
			<comment>CHV03_C HH alarm</comment>
		</variables>
		<variables name="VLA_CHBPV_C_LL" typeName="FC_Condition" />
		<variables name="ALM_CHBPV_C_LL" typeName="BOOL">
			<comment>CHBPV_C LL alarm</comment>
		</variables>
		<variables name="VLA_CHBPV_C_L" typeName="FC_Condition" />
		<variables name="ALM_CHBPV_C_L" typeName="BOOL">
			<comment>CHBPV_C L alarm</comment>
		</variables>
		<variables name="VLA_CHBPV_C_H" typeName="FC_Condition" />
		<variables name="ALM_CHBPV_C_H" typeName="BOOL">
			<comment>CHBPV_C H alarm</comment>
		</variables>
		<variables name="VLA_CHBPV_C_HH" typeName="FC_Condition" />
		<variables name="ALM_CHBPV_C_HH" typeName="BOOL">
			<comment>CHBPV_C HH alarm</comment>
		</variables>
		<variables name="VLA_CHPVSD_FB_LL" typeName="FC_Condition" />
		<variables name="ALM_CHPVSD_FB_LL" typeName="BOOL">
			<comment>CHPVSD_FB LL alarm</comment>
		</variables>
		<variables name="VLA_CHPVSD_FB_L" typeName="FC_Condition" />
		<variables name="ALM_CHPVSD_FB_L" typeName="BOOL">
			<comment>CHPVSD_FB L alarm</comment>
		</variables>
		<variables name="VLA_CHPVSD_FB_H" typeName="FC_Condition" />
		<variables name="ALM_CHPVSD_FB_H" typeName="BOOL">
			<comment>CHPVSD_FB H alarm</comment>
		</variables>
		<variables name="VLA_CHPVSD_FB_HH" typeName="FC_Condition" />
		<variables name="ALM_CHPVSD_FB_HH" typeName="BOOL">
			<comment>CHPVSD_FB HH alarm</comment>
		</variables>
		<variables name="VLA_CHPVSD_C_LL" typeName="FC_Condition" />
		<variables name="ALM_CHPVSD_C_LL" typeName="BOOL">
			<comment>CHPVSD_C LL alarm</comment>
		</variables>
		<variables name="VLA_CHPVSD_C_L" typeName="FC_Condition" />
		<variables name="ALM_CHPVSD_C_L" typeName="BOOL">
			<comment>CHPVSD_C L alarm</comment>
		</variables>
		<variables name="VLA_CHPVSD_C_H" typeName="FC_Condition" />
		<variables name="ALM_CHPVSD_C_H" typeName="BOOL">
			<comment>CHPVSD_C H alarm</comment>
		</variables>
		<variables name="VLA_CHPVSD_C_HH" typeName="FC_Condition" />
		<variables name="ALM_CHPVSD_C_HH" typeName="BOOL">
			<comment>CHPVSD_C HH alarm</comment>
		</variables>
		<variables name="VLA_TST_CAP_LL" typeName="FC_Condition" />
		<variables name="ALM_TST_CAP_LL" typeName="BOOL">
			<comment>TST_CAP LL alarm</comment>
		</variables>
		<variables name="VLA_TST_CAP_L" typeName="FC_Condition" />
		<variables name="ALM_TST_CAP_L" typeName="BOOL">
			<comment>TST_CAP L alarm</comment>
		</variables>
		<variables name="VLA_TST_CAP_H" typeName="FC_Condition" />
		<variables name="ALM_TST_CAP_H" typeName="BOOL">
			<comment>TST_CAP H alarm</comment>
		</variables>
		<variables name="VLA_TST_CAP_HH" typeName="FC_Condition" />
		<variables name="ALM_TST_CAP_HH" typeName="BOOL">
			<comment>TST_CAP HH alarm</comment>
		</variables>
		<variables name="TX_HB" typeName="INT" topologicalAddress="%MW700">
			<comment>this unit-&gt;SMCL status block +0</comment>
		</variables>
		<variables name="TX_BITS1" typeName="INT" topologicalAddress="%MW701">
			<comment>this unit-&gt;SMCL status block +1</comment>
		</variables>
		<variables name="TX_BITS2" typeName="INT" topologicalAddress="%MW702">
			<comment>this unit-&gt;SMCL status block +2</comment>
		</variables>
		<variables name="TX_TSTMODE" typeName="INT" topologicalAddress="%MW703">
			<comment>this unit-&gt;SMCL status block +3</comment>
		</variables>
		<variables name="TX_RUNH_HI" typeName="INT" topologicalAddress="%MW704">
			<comment>this unit-&gt;SMCL status block +4</comment>
		</variables>
		<variables name="TX_RUNH_LO" typeName="INT" topologicalAddress="%MW705">
			<comment>this unit-&gt;SMCL status block +5</comment>
		</variables>
		<variables name="TX_ACHH_HI" typeName="INT" topologicalAddress="%MW706">
			<comment>this unit-&gt;SMCL status block +6</comment>
		</variables>
		<variables name="TX_ACHH_LO" typeName="INT" topologicalAddress="%MW707">
			<comment>this unit-&gt;SMCL status block +7</comment>
		</variables>
		<variables name="TX_TSTCAP" typeName="INT" topologicalAddress="%MW708">
			<comment>this unit-&gt;SMCL status block +8</comment>
		</variables>
		<variables name="TX_CHST01" typeName="INT" topologicalAddress="%MW709">
			<comment>this unit-&gt;SMCL status block +9</comment>
		</variables>
		<variables name="TX_CHST02" typeName="INT" topologicalAddress="%MW710">
			<comment>this unit-&gt;SMCL status block +10</comment>
		</variables>
		<variables name="TX_CHSFL01" typeName="INT" topologicalAddress="%MW711">
			<comment>this unit-&gt;SMCL status block +11</comment>
		</variables>
		<variables name="TX_CHSFL02" typeName="INT" topologicalAddress="%MW712">
			<comment>this unit-&gt;SMCL status block +12</comment>
		</variables>
		<variables name="TX_CHRFL01" typeName="INT" topologicalAddress="%MW713">
			<comment>this unit-&gt;SMCL status block +13</comment>
		</variables>
		<variables name="TX_CHINT01" typeName="INT" topologicalAddress="%MW714">
			<comment>this unit-&gt;SMCL status block +14</comment>
		</variables>
		<variables name="TX_CHRT01" typeName="INT" topologicalAddress="%MW715">
			<comment>this unit-&gt;SMCL status block +15</comment>
		</variables>
		<variables name="TX_VSDFB" typeName="INT" topologicalAddress="%MW716">
			<comment>this unit-&gt;SMCL status block +16</comment>
		</variables>
		<variables name="TX_CHV01FB" typeName="INT" topologicalAddress="%MW717">
			<comment>this unit-&gt;SMCL status block +17</comment>
		</variables>
		<variables name="TX_CHV02FB" typeName="INT" topologicalAddress="%MW718">
			<comment>this unit-&gt;SMCL status block +18</comment>
		</variables>
		<variables name="TX_CHV03FB" typeName="INT" topologicalAddress="%MW719">
			<comment>this unit-&gt;SMCL status block +19</comment>
		</variables>
		<variables name="TX_CHBPVFB" typeName="INT" topologicalAddress="%MW720">
			<comment>this unit-&gt;SMCL status block +20</comment>
		</variables>
		<variables name="TX_TSPECHO" typeName="INT" topologicalAddress="%MW721">
			<comment>this unit-&gt;SMCL status block +21</comment>
		</variables>
		<variables name="TX_SPDECHO" typeName="INT" topologicalAddress="%MW722">
			<comment>this unit-&gt;SMCL status block +22</comment>
		</variables>
		<variables name="TX_ENAFB" typeName="INT" topologicalAddress="%MW723">
			<comment>this unit-&gt;SMCL status block +23</comment>
		</variables>
		<variables name="TX2_BLK" typeName="ARRAY[0..29] OF INT" topologicalAddress="%MW730">
			<comment>Status block copy, line 2 (10.54.18.135) write area %MW730..759</comment>
		</variables>
		<variables name="HMI_W" typeName="ARRAY[0..39] OF INT" topologicalAddress="%MW900">
			<comment>SCADA map: engineering value x scale (write only, not used by control)</comment>
		</variables>
		<variables name="HMI_X" typeName="ARRAY[0..223] OF EBOOL" topologicalAddress="%M1000">
			<comment>SCADA map: digital / alarm bits (write only, not used by control)</comment>
		</variables>
		<variables name="HMI_HB" typeName="INT">
			<comment>SCADA map heartbeat</comment>
		</variables>
		<variables name="HMI_S6" typeName="BOOL">
			<comment>%S6 value of the previous scan</comment>
		</variables>
		<variables name="HMI_P" typeName="ARRAY[0..239] OF INT" topologicalAddress="%MW1100">
			<comment>SCADA software points/setpoints read back (engineering value x scale)</comment>
		</variables>
		<variables name="HMI_PW" typeName="ARRAY[0..239] OF INT" topologicalAddress="%MW1340">
			<comment>SCADA setpoint write slots (idle -32768)</comment>
		</variables>
		<variables name="HMI_PW_RDY" typeName="BOOL">
			<comment>HMI_PW initialised</comment>
		</variables>
		<variables name="HMI_K" typeName="INT">
			<comment>HMI_MAP Loop variable</comment>
		</variables>
		<variables name="ALM_MEM" typeName="ARRAY[0..13] OF WORD" topologicalAddress="%MW1600">
			<comment>Alarm memory: HMI_X of the last scan, kept over a cold start</comment>
		</variables>
		<variables name="ALM_SIG" typeName="INT" topologicalAddress="%MW1620">
			<comment>Alarm memory layout signature</comment>
		</variables>
		<variables name="ALM_TMP" typeName="ARRAY[0..13] OF WORD">
			<comment>Alarm memory packing buffer</comment>
		</variables>
		<variables name="ALM_OLD" typeName="ARRAY[0..223] OF BOOL">
			<comment>HMI_X before the cold start</comment>
		</variables>
		<variables name="ALM_MEM_DONE" typeName="BOOL">
			<comment>FALSE after a cold start</comment>
		</variables>
		<variables name="ALM_HOLD" typeName="BOOL">
			<comment>Alarms of before the cold start are held</comment>
		</variables>
		<variables name="ALM_HOLD_CNT" typeName="INT">
			<comment>Alarm hold time s</comment>
		</variables>
		<variables name="ALM_HOLD_TM" typeName="INT">
			<comment>Alarm hold after a cold start s (default 1200)</comment>
		</variables>
	<variables name="P06_AuxPath" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_Boot" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_ChemGrant" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_ConfigFault" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_FastRestartApproved" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_FaultCode" typeName="INT"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_FlowValid" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_InitDone" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_Isolatable" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_LocalReset" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_OffPreset" typeName="TIME"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_Path" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_PowerEvent" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_QualTemp" typeName="REAL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_RawFault" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_ResetEdge" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_ResetOld" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_RunSafe" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_SeqFault" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_State" typeName="INT"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_StopFault" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TChiller" typeName="TON"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TESHold" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TFlow" typeName="TON"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TLostFlow" typeName="TON"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TOff" typeName="TON"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TOn" typeName="TON"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TPost" typeName="TON"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TPumpStop" typeName="TON"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TStable" typeName="TON"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TStop" typeName="TON"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TValve" typeName="TON"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TX_EXT" typeName="INT" topologicalAddress="%MW725"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TX_VER" typeName="INT" topologicalAddress="%MW724"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_TempValid" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_Trip" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables><variables name="P06_Water" typeName="BOOL"><comment>P06 rewritten control; see delivery notes. Not commissioned.</comment></variables></dataBlock>
	<Motion />
	<comm>
		<network>
			<ethernet name="SCADA_Network1" networkFamilyCatKey="NetworkFamily_Ethernet_Micro_Basic_NOE_V2" networkCatKey="Network_Ethernet_Micro_Basic" topoAddress="\0.0\0.1.0">
				<basicMicro NTP_SRV="0" SNMP_SRV="1">
					<IPConfiguration ethernetConfiguration="0" networkConfiguration="1">
						<IPNetwork>
							<IPAddress IP0="10" IP1="54" IP2="18" IP3="20" />
						</IPNetwork>
						<mask>
							<IPAddress IP0="255" IP1="255" IP2="252" IP3="0" />
						</mask>
						<gateway>
							<IPAddress IP0="10" IP1="54" IP2="16" IP3="1" />
						</gateway>
						<DeviceName />
					</IPConfiguration>
					<Messaging nbLine="0" CtrlIPAddress="0">
						<Connection accessControl="0" />
					</Messaging>
					<IOScanning nbLine="2" CtrlTypeVar="0" RepRateStep="10">
						<firstRDMaster>600</firstRDMaster>
						<firstWRMaster>700</firstWRMaster>
						<IOSLine unitID="255" healthTimeOut="1500" repRate="60" RDMaster="%MW600" RDSlave="200" RDCount="20" lastVal="0" WRMaster="%MW700" WRSlave="400" WRCount="30" description="SMCL line 1 10.54.18.134" SlaveSyntaxType="2" MasterSlave="0" NbrSlavesLines="0" RDLengthAsked="20" WRLengthAsked="30" RDLengthCtrl="125" WRLengthCtrl="100" DisplayChild="1" ControlMultiline="0" GatewayBridgeDevice="0" InternalIOSLineState="0">
							<IPAddress IP0="10" IP1="54" IP2="18" IP3="134" />
						</IOSLine>
						<IOSLine unitID="255" healthTimeOut="1500" repRate="60" RDMaster="%MW620" RDSlave="200" RDCount="20" lastVal="0" WRMaster="%MW730" WRSlave="400" WRCount="30" description="SMCL line 2 10.54.18.135" SlaveSyntaxType="2" MasterSlave="0" NbrSlavesLines="0" RDLengthAsked="20" WRLengthAsked="30" RDLengthCtrl="125" WRLengthCtrl="100" DisplayChild="1" ControlMultiline="0" GatewayBridgeDevice="0" InternalIOSLineState="0">
							<IPAddress IP0="10" IP1="54" IP2="18" IP3="135" />
						</IOSLine>
					</IOScanning>
					<SNMP location="" contact="" set="public" get="public" trap="public" manager="0" authentification="0">
						<IPAddressMgr1>
							<IPAddress IP0="0" IP1="0" IP2="0" IP3="0" />
						</IPAddressMgr1>
						<IPAddressMgr2>
							<IPAddress IP0="0" IP1="0" IP2="0" IP3="0" />
						</IPAddressMgr2>
					</SNMP>
					<bandwidth>
						<BWEstimation globalDataEstimation="0" messagingEstimation="0" EthernetEnv="0" />
					</bandwidth>
					<CYBER_SECURITY FTP_Forbidden_PM="1" HTTP_Forbidden_PM="1" />
				</basicMicro>
			</ethernet>
			<ethernet name="Ethernet_1" networkFamilyCatKey="NetworkFamily_Ethernet_Micro_Basic_Embedded_V2" networkCatKey="Network_Ethernet_Micro_Basic" topoAddress="\0.0\0.0.3">
				<basicMicro NTP_SRV="0" SNMP_SRV="1">
					<IPConfiguration ethernetConfiguration="0" networkConfiguration="1">
						<IPNetwork>
							<IPAddress IP0="10" IP1="54" IP2="18" IP3="60" />
						</IPNetwork>
						<mask>
							<IPAddress IP0="255" IP1="255" IP2="252" IP3="0" />
						</mask>
						<gateway>
							<IPAddress IP0="10" IP1="54" IP2="16" IP3="1" />
						</gateway>
						<DeviceName />
					</IPConfiguration>
					<Messaging nbLine="0" CtrlIPAddress="0">
						<Connection accessControl="0" />
					</Messaging>
					<SNMP location="" contact="" set="public" get="public" trap="public" manager="0" authentification="0">
						<IPAddressMgr1>
							<IPAddress IP0="0" IP1="0" IP2="0" IP3="0" />
						</IPAddressMgr1>
						<IPAddressMgr2>
							<IPAddress IP0="0" IP1="0" IP2="0" IP3="0" />
						</IPAddressMgr2>
					</SNMP>
					<bandwidth>
						<BWEstimation globalDataEstimation="0" messagingEstimation="0" EthernetEnv="0" />
					</bandwidth>
					<CYBER_SECURITY FTP_Forbidden_PM="1" HTTP_Forbidden_PM="1" />
				</basicMicro>
			</ethernet>
		</network>
	</comm>
	<logicConf>
		<resource resName="Micro Basic" resIdent="BMX P34 2020 03.30">
			<taskDesc task="MAST" taskType="cyclic" valueType="0" maxExecTime="250">
				<sectionDesc name="INIT" SectionOrder="1" />
				<sectionDesc name="IF_RX" SectionOrder="2" />
				<sectionDesc name="Modbus_RTU_COMM" SectionOrder="3" />
				<sectionDesc name="IO_IN" SectionOrder="4" />
				<sectionDesc name="Runtime" SectionOrder="5" />
				<sectionDesc name="ANA_AI" SectionOrder="6" />
				<sectionDesc name="SIM_PLANT" SectionOrder="7" />
				<sectionDesc name="PID_PARA" SectionOrder="8" />
				<sectionDesc name="Main" SectionOrder="9" />
				<sectionDesc name="Chiller_Start" SectionOrder="10" />
				<sectionDesc name="Chiller_Stop" SectionOrder="11" />
				<sectionDesc name="Thermal_Storage_Tank" SectionOrder="12" />
				<sectionDesc name="FPM_ENA" SectionOrder="13" />
				<sectionDesc name="Chemical_Water_Treatment" SectionOrder="14" />
				<sectionDesc name="Pipe_Freeze_Protection" SectionOrder="15" />
				<sectionDesc name="OUT_ARB" SectionOrder="16" />
				<sectionDesc name="Drive_OP" SectionOrder="17" />
				<sectionDesc name="ANA_AO" SectionOrder="18" />
				<sectionDesc name="ALARM" SectionOrder="19" />
				<sectionDesc name="IF_TX" SectionOrder="20" />
				<sectionDesc name="HMI_MAP" SectionOrder="21" />
				<SRDesc name="UNIT_FAULT" />
			</taskDesc>
			<FMDesc name="功能项目" FMId="ROOT" />
		</resource>
	</logicConf>
	<program>
		<identProgram name="INIT" type="section" task="MAST" SectionOrder="1" />
		<STSource>(* P06 boot/reset capture must precede Main/UNIT_FAULT. *)
P06_Boot := NOT P06_InitDone OR %S0 OR %S1;
P06_InitDone := TRUE;
P06_LocalReset := UNIT_Reset;
(* ================================================================
   POD03 chiller line-up controller SUCL (M340) ACH-01 / PLT01-GPU01-CHA-E03-PLC
   Per BMS-S02-08-01 SOO, modified from 260821CHPS
   This section: load the defaults on first scan
   ================================================================ *)
UNIT_NO := 1;
IF NOT M340_INIT_DONE THEN
    CHS_TSP_OUT := 17.0;
    CHV_OSTP := 70.0;
    CH_INFL_MIN := 50.0;
    TST_CAP_STP := 85.0;
    TST_CAP_MAXSTP := 95.0;
    TST_CAP_MINSTP := 20.0;
    TSTDT := 1.7;
    TST_TIME := 30;
    TDM_CHWS_DT := 1.1;
    TDMCHWS_TIME1 := 900;
    TST_DT := 0.8;
    CHS_TSP_OUT_DTOFFSET := 1.1;
    TST_CFLSP := 20.0;
    CHV01_MS_OP := 0.0;
    CHV02_MS_OP := 100.0;
    CHV03_MS_OP := 100.0;
    CHBPV_MS_OP := 0.0;
    PHTS_T_SP := 5.0;
    PHTS_DT_SP := 1.1;
    FPM_OA_IN_TSP := -5.0;
    FPM_OA_IN_TSP_plus := 1.1;
    FPM_IN_TSP := -2.2;
    FPM_IN_TSP_plus := 1.1;
    FPM_IN_DTSP := 1.1;
    BYP_CHV01_ON := 1.0;
    BYP_CHV01_OFFP := 0.5;
    BYP_CHV01_TM := 60;
    CHV_FPM_SP := 17.0;
    CHBPV_FPM_SP := 100.0;
    FPM_CH_PULSE := 300;
    FPM_REPEAT_TM := 1800;
    CHP_MIN := 30.0;
    SP_Chemical_Mode_Delay := 3;
    K := 1;
    CHV_CHE := 60.0;
    CHE_CH_PLUSE := 180;
    SP_CHV01_MM_DV := 5.0;
    SP_CHV02_MM_DV := 5.0;
    SP_CHV03_MM_DV := 5.0;
    SP_CHBPV_MM_DV := 5.0;
    SP_CHV01_MM_Delay := 60;
    SP_CHV02_MM_Delay := 60;
    SP_CHV03_MM_Delay := 60;
    SP_CHBPV_MM_Delay := 60;
    SP_CHP_MM_Delay := 30;
    SP_ACH_MM_Delay := 300;
    CHS_TSP_OUT_plus := 2.8;
    CHS_DEV_TM := 600;
    START_LOWFL_TM := 120;
    STOP_PUMP_DELAY := 120;
    COMM_TMO := 10;
    CMD_FPM_ENA := TRUE;
    ACH_AM_RTU := TRUE;
    ACH_PWR_RTU := TRUE;
    RTU_EN := TRUE;
    RTU_TMO := 10;
    RTU_ERR_MAX := 3;
    RTU_OFS := -1;
    PWR_FROM_COMM := TRUE;
    PWR_USE_DI := TRUE;
    SIM_CHS_T := 17.0;
    SIM_CHIN_T := 22.0;
    SIM_CHR_T := 22.0;
    SIM_PHTS_T := 15.0;
    SIM_TST_CAP := 90.0;
    SIM_FL_NOM := 124.0;
    SIM_CHG_FL := 20.0;
    LOCAL_SPD := 60.0;
    LOCAL_TSP := 17.0;
    PID_MINFL_GAIN := 1.0;
    PID_MINFL_TI := 60.0;
    PID_MINFL_TD := 0.0;
    PID_MINFL_TD_LAG := 0.0;
    PID_MINFL_YMAX := 100.0;
    PID_MINFL_YMIN := 0.0;
    PID_MINFL_EN_P := TRUE;
    PID_MINFL_EN_I := TRUE;
    PID_MINFL_HALT := FALSE;
    PID_CHWDT_GAIN := 1.0;
    PID_CHWDT_TI := 60.0;
    PID_CHWDT_TD := 0.0;
    PID_CHWDT_TD_LAG := 0.0;
    PID_CHWDT_YMAX := 100.0;
    PID_CHWDT_YMIN := 0.0;
    PID_CHWDT_EN_P := TRUE;
    PID_CHWDT_EN_I := TRUE;
    PID_CHWDT_HALT := FALSE;
    PID_TSTFL_GAIN := 1.0;
    PID_TSTFL_TI := 60.0;
    PID_TSTFL_TD := 0.0;
    PID_TSTFL_TD_LAG := 0.0;
    PID_TSTFL_YMAX := 100.0;
    PID_TSTFL_YMIN := 0.0;
    PID_TSTFL_EN_P := TRUE;
    PID_TSTFL_EN_I := TRUE;
    PID_TSTFL_HALT := FALSE;
    ALM_CHV01_FB_LL_SP := -5.0;
    ALM_CHV01_FB_L_SP := -2.0;
    ALM_CHV01_FB_H_SP := 102.0;
    ALM_CHV01_FB_HH_SP := 105.0;
    ALM_CHV02_FB_LL_SP := -5.0;
    ALM_CHV02_FB_L_SP := -2.0;
    ALM_CHV02_FB_H_SP := 102.0;
    ALM_CHV02_FB_HH_SP := 105.0;
    ALM_CHV03_FB_LL_SP := -5.0;
    ALM_CHV03_FB_L_SP := -2.0;
    ALM_CHV03_FB_H_SP := 102.0;
    ALM_CHV03_FB_HH_SP := 105.0;
    ALM_CHBPV_FB_LL_SP := -5.0;
    ALM_CHBPV_FB_L_SP := -2.0;
    ALM_CHBPV_FB_H_SP := 102.0;
    ALM_CHBPV_FB_HH_SP := 105.0;
    ALM_CHV01_C_LL_SP := -5.0;
    ALM_CHV01_C_L_SP := -2.0;
    ALM_CHV01_C_H_SP := 102.0;
    ALM_CHV01_C_HH_SP := 105.0;
    ALM_CHV02_C_LL_SP := -5.0;
    ALM_CHV02_C_L_SP := -2.0;
    ALM_CHV02_C_H_SP := 102.0;
    ALM_CHV02_C_HH_SP := 105.0;
    ALM_CHV03_C_LL_SP := -5.0;
    ALM_CHV03_C_L_SP := -2.0;
    ALM_CHV03_C_H_SP := 102.0;
    ALM_CHV03_C_HH_SP := 105.0;
    ALM_CHBPV_C_LL_SP := -5.0;
    ALM_CHBPV_C_L_SP := -2.0;
    ALM_CHBPV_C_H_SP := 102.0;
    ALM_CHBPV_C_HH_SP := 105.0;
    ALM_CHPVSD_FB_LL_SP := -5.0;
    ALM_CHPVSD_FB_L_SP := -2.0;
    ALM_CHPVSD_FB_H_SP := 102.0;
    ALM_CHPVSD_FB_HH_SP := 105.0;
    ALM_CHPVSD_C_LL_SP := -5.0;
    ALM_CHPVSD_C_L_SP := -2.0;
    ALM_CHPVSD_C_H_SP := 102.0;
    ALM_CHPVSD_C_HH_SP := 105.0;
    ALM_TST_CAP_LL_SP := -5.0;
    ALM_TST_CAP_L_SP := -2.0;
    ALM_TST_CAP_H_SP := 102.0;
    ALM_TST_CAP_HH_SP := 105.0;
    VLV_ALM_HYST := 1.0;
    VLV_ALM_DLY := 10;
    ALM_CHS_FL01_LL_SP := 0.0; ALM_CHS_FL01_L_SP := 0.0; ALM_CHS_FL01_H_SP := 136.0; ALM_CHS_FL01_HH_SP := 149.0; ALM_CHS_FL01_SP_Hypt := 2.0; ALM_CHS_FL01_Delay_SP := 10;
    ALM_CHR_FL01_LL_SP := 0.0; ALM_CHR_FL01_L_SP := 0.0; ALM_CHR_FL01_H_SP := 136.0; ALM_CHR_FL01_HH_SP := 149.0; ALM_CHR_FL01_SP_Hypt := 2.0; ALM_CHR_FL01_Delay_SP := 10;
    ALM_CHS_T01_LL_SP := 14.0; ALM_CHS_T01_L_SP := 15.0; ALM_CHS_T01_H_SP := 21.0; ALM_CHS_T01_HH_SP := 25.0; ALM_CHS_T01_SP_Hypt := 0.5; ALM_CHS_T01_Delay_SP := 10;
    ALM_CHS_T02_LL_SP := 14.0; ALM_CHS_T02_L_SP := 15.0; ALM_CHS_T02_H_SP := 21.0; ALM_CHS_T02_HH_SP := 25.0; ALM_CHS_T02_SP_Hypt := 0.5; ALM_CHS_T02_Delay_SP := 10;
    ALM_CHS_P01_LL_SP := 0.0; ALM_CHS_P01_L_SP := 1.0; ALM_CHS_P01_H_SP := 8.0; ALM_CHS_P01_HH_SP := 10.0; ALM_CHS_P01_SP_Hypt := 0.05; ALM_CHS_P01_Delay_SP := 10;
    ALM_CHR_P02_LL_SP := 0.0; ALM_CHR_P02_L_SP := 1.0; ALM_CHR_P02_H_SP := 8.0; ALM_CHR_P02_HH_SP := 10.0; ALM_CHR_P02_SP_Hypt := 0.05; ALM_CHR_P02_Delay_SP := 10;
    ALM_CHR_YP01_LL_SP := 0.0; ALM_CHR_YP01_L_SP := 1.0; ALM_CHR_YP01_H_SP := 8.0; ALM_CHR_YP01_HH_SP := 10.0; ALM_CHR_YP01_SP_Hypt := 0.05; ALM_CHR_YP01_Delay_SP := 10;
    ALM_CHR_YP02_LL_SP := 0.0; ALM_CHR_YP02_L_SP := 1.0; ALM_CHR_YP02_H_SP := 8.0; ALM_CHR_YP02_HH_SP := 10.0; ALM_CHR_YP02_SP_Hypt := 0.05; ALM_CHR_YP02_Delay_SP := 10;
    ALM_CHR_T01_LL_SP := 7.0; ALM_CHR_T01_L_SP := 12.0; ALM_CHR_T01_H_SP := 32.0; ALM_CHR_T01_HH_SP := 35.0; ALM_CHR_T01_SP_Hypt := 0.5; ALM_CHR_T01_Delay_SP := 10;
    ALM_CHIN_T01_LL_SP := 7.0; ALM_CHIN_T01_L_SP := 12.0; ALM_CHIN_T01_H_SP := 32.0; ALM_CHIN_T01_HH_SP := 35.0; ALM_CHIN_T01_SP_Hypt := 0.5; ALM_CHIN_T01_Delay_SP := 10;
    ALM_PHTS_T01_LL_SP := 1.0; ALM_PHTS_T01_L_SP := 3.0; ALM_PHTS_T01_H_SP := 45.0; ALM_PHTS_T01_HH_SP := 55.0; ALM_PHTS_T01_SP_Hypt := 0.5; ALM_PHTS_T01_Delay_SP := 10;
    ALM_PHTS_T02_LL_SP := 1.0; ALM_PHTS_T02_L_SP := 3.0; ALM_PHTS_T02_H_SP := 45.0; ALM_PHTS_T02_HH_SP := 55.0; ALM_PHTS_T02_SP_Hypt := 0.5; ALM_PHTS_T02_Delay_SP := 10;
    ALM_PHTS_T03_LL_SP := 1.0; ALM_PHTS_T03_L_SP := 3.0; ALM_PHTS_T03_H_SP := 45.0; ALM_PHTS_T03_HH_SP := 55.0; ALM_PHTS_T03_SP_Hypt := 0.5; ALM_PHTS_T03_Delay_SP := 10;
    ALM_PHTS_T04_LL_SP := 1.0; ALM_PHTS_T04_L_SP := 3.0; ALM_PHTS_T04_H_SP := 45.0; ALM_PHTS_T04_HH_SP := 55.0; ALM_PHTS_T04_SP_Hypt := 0.5; ALM_PHTS_T04_Delay_SP := 10;
    M340_INIT_DONE := TRUE;
END_IF;
(* 2026-10-19 cold start (power loss): %MW are kept (Initialize %MWi on cold start = off).
   HMI_P holds the read-back of every SCADA setpoint; when its layout signature PSV_SIG matches this program,
   the setpoints are taken back from it (defaults above stay for the rest). A new download with a changed
   HMI_P layout has another signature and starts with the defaults. PSV_RESTORED shows the result. *)
IF NOT PSV_DONE THEN
    PSV_DONE := TRUE;
    PSV_RESTORED := PSV_SIG = 24121;
  IF PSV_RESTORED THEN
    CH_MS := HMI_P[28] &lt;&gt; 0;
    TST_MS := HMI_P[29] &lt;&gt; 0;
    ACH_Auto := HMI_P[30] &lt;&gt; 0;
    ACH_M_OP := HMI_P[31] &lt;&gt; 0;
    CHP_Auto := HMI_P[32] &lt;&gt; 0;
    CHP_M_OP := HMI_P[33] &lt;&gt; 0;
    CHPVSD_AM := HMI_P[34] &lt;&gt; 0;
    CHPVSD_M_OP := INT_TO_REAL(HMI_P[35]) / 100.0;
    CHV01_Auto := HMI_P[36] &lt;&gt; 0;
    CHV01_M_OP := INT_TO_REAL(HMI_P[37]) / 100.0;
    CHV02_Auto := HMI_P[38] &lt;&gt; 0;
    CHV02_M_OP := INT_TO_REAL(HMI_P[39]) / 100.0;
    CHV03_Auto := HMI_P[40] &lt;&gt; 0;
    CHV03_M_OP := INT_TO_REAL(HMI_P[41]) / 100.0;
    CHBPV_Auto := HMI_P[42] &lt;&gt; 0;
    CHBPV_M_OP := INT_TO_REAL(HMI_P[43]) / 100.0;
    PHTS_Auto := HMI_P[44] &lt;&gt; 0;
    PHTS_M_OP := HMI_P[45] &lt;&gt; 0;
    CHV_OSTP := INT_TO_REAL(HMI_P[47]) / 100.0;
    CH_INFL_MIN := INT_TO_REAL(HMI_P[48]) / 10.0;
    TST_CAP_STP := INT_TO_REAL(HMI_P[49]) / 100.0;
    TST_CAP_MAXSTP := INT_TO_REAL(HMI_P[50]) / 100.0;
    TST_CAP_MINSTP := INT_TO_REAL(HMI_P[51]) / 100.0;
    TSTDT := INT_TO_REAL(HMI_P[52]) / 100.0;
    TST_TIME := INT_TO_DINT(HMI_P[53]);
    TDM_CHWS_DT := INT_TO_REAL(HMI_P[54]) / 100.0;
    TDMCHWS_TIME1 := INT_TO_DINT(HMI_P[55]);
    TST_DT := INT_TO_REAL(HMI_P[56]) / 100.0;
    CHS_TSP_OUT_DTOFFSET := INT_TO_REAL(HMI_P[57]) / 100.0;
    TST_CFLSP := INT_TO_REAL(HMI_P[58]) / 10.0;
    CHV01_MS_OP := INT_TO_REAL(HMI_P[59]) / 100.0;
    CHV02_MS_OP := INT_TO_REAL(HMI_P[60]) / 100.0;
    CHV03_MS_OP := INT_TO_REAL(HMI_P[61]) / 100.0;
    CHBPV_MS_OP := INT_TO_REAL(HMI_P[62]) / 100.0;
    CMD_FPM_ENA := HMI_P[63] &lt;&gt; 0;
    PHTS_T_SP := INT_TO_REAL(HMI_P[64]) / 100.0;
    PHTS_DT_SP := INT_TO_REAL(HMI_P[65]) / 100.0;
    FPM_OA_IN_TSP := INT_TO_REAL(HMI_P[66]) / 100.0;
    FPM_OA_IN_TSP_plus := INT_TO_REAL(HMI_P[67]) / 100.0;
    FPM_IN_TSP := INT_TO_REAL(HMI_P[68]) / 100.0;
    FPM_IN_TSP_plus := INT_TO_REAL(HMI_P[69]) / 100.0;
    CHV_FPM_SP := INT_TO_REAL(HMI_P[70]) / 100.0;
    CHBPV_FPM_SP := INT_TO_REAL(HMI_P[71]) / 100.0;
    FPM_CH_PULSE := INT_TO_DINT(HMI_P[72]);
    FPM_REPEAT_TM := INT_TO_DINT(HMI_P[73]);
    CHP_MIN := INT_TO_REAL(HMI_P[74]) / 100.0;
    STOP_PUMP_DELAY := INT_TO_DINT(HMI_P[75]);
    START_LOWFL_TM := INT_TO_DINT(HMI_P[76]);
    SP_Chemical_Mode_Delay := INT_TO_DINT(HMI_P[77]);
    CHV_CHE := INT_TO_REAL(HMI_P[78]) / 100.0;
    CHE_CH_PLUSE := INT_TO_DINT(HMI_P[79]);
    CHS_TSP_OUT_plus := INT_TO_REAL(HMI_P[80]) / 100.0;
    CHS_DEV_TM := INT_TO_DINT(HMI_P[81]);
    LOCAL_TSP := INT_TO_REAL(HMI_P[82]) / 100.0;
    LOCAL_SPD := INT_TO_REAL(HMI_P[83]) / 100.0;
    SP_CHV01_MM_DV := INT_TO_REAL(HMI_P[84]) / 100.0;
    SP_CHV02_MM_DV := INT_TO_REAL(HMI_P[85]) / 100.0;
    SP_CHV03_MM_DV := INT_TO_REAL(HMI_P[86]) / 100.0;
    SP_CHBPV_MM_DV := INT_TO_REAL(HMI_P[87]) / 100.0;
    SP_CHV01_MM_Delay := INT_TO_DINT(HMI_P[88]);
    SP_CHV02_MM_Delay := INT_TO_DINT(HMI_P[89]);
    SP_CHV03_MM_Delay := INT_TO_DINT(HMI_P[90]);
    SP_CHBPV_MM_Delay := INT_TO_DINT(HMI_P[91]);
    SP_CHP_MM_Delay := INT_TO_DINT(HMI_P[92]);
    SP_ACH_MM_Delay := INT_TO_DINT(HMI_P[93]);
    PID_MINFL_GAIN := INT_TO_REAL(HMI_P[94]) / 100.0;
    PID_MINFL_TI := INT_TO_REAL(HMI_P[95]) / 10.0;
    PID_MINFL_TD := INT_TO_REAL(HMI_P[96]) / 10.0;
    PID_MINFL_TD_LAG := INT_TO_REAL(HMI_P[97]) / 10.0;
    PID_MINFL_YMAX := INT_TO_REAL(HMI_P[98]) / 100.0;
    PID_MINFL_YMIN := INT_TO_REAL(HMI_P[99]) / 100.0;
    PID_MINFL_EN_P := HMI_P[100] &lt;&gt; 0;
    PID_MINFL_EN_I := HMI_P[101] &lt;&gt; 0;
    PID_MINFL_HALT := HMI_P[102] &lt;&gt; 0;
    PID_CHWDT_GAIN := INT_TO_REAL(HMI_P[103]) / 100.0;
    PID_CHWDT_TI := INT_TO_REAL(HMI_P[104]) / 10.0;
    PID_CHWDT_TD := INT_TO_REAL(HMI_P[105]) / 10.0;
    PID_CHWDT_TD_LAG := INT_TO_REAL(HMI_P[106]) / 10.0;
    PID_CHWDT_YMAX := INT_TO_REAL(HMI_P[107]) / 100.0;
    PID_CHWDT_YMIN := INT_TO_REAL(HMI_P[108]) / 100.0;
    PID_CHWDT_EN_P := HMI_P[109] &lt;&gt; 0;
    PID_CHWDT_EN_I := HMI_P[110] &lt;&gt; 0;
    PID_CHWDT_HALT := HMI_P[111] &lt;&gt; 0;
    PID_TSTFL_GAIN := INT_TO_REAL(HMI_P[112]) / 100.0;
    PID_TSTFL_TI := INT_TO_REAL(HMI_P[113]) / 10.0;
    PID_TSTFL_TD := INT_TO_REAL(HMI_P[114]) / 10.0;
    PID_TSTFL_TD_LAG := INT_TO_REAL(HMI_P[115]) / 10.0;
    PID_TSTFL_YMAX := INT_TO_REAL(HMI_P[116]) / 100.0;
    PID_TSTFL_YMIN := INT_TO_REAL(HMI_P[117]) / 100.0;
    PID_TSTFL_EN_P := HMI_P[118] &lt;&gt; 0;
    PID_TSTFL_EN_I := HMI_P[119] &lt;&gt; 0;
    PID_TSTFL_HALT := HMI_P[120] &lt;&gt; 0;
    ALM_CHS_FL01_LL_SP := INT_TO_REAL(HMI_P[121]) / 100.0;
    ALM_CHS_FL01_L_SP := INT_TO_REAL(HMI_P[122]) / 100.0;
    ALM_CHS_FL01_H_SP := INT_TO_REAL(HMI_P[123]) / 100.0;
    ALM_CHS_FL01_HH_SP := INT_TO_REAL(HMI_P[124]) / 100.0;
    ALM_CHR_FL01_LL_SP := INT_TO_REAL(HMI_P[125]) / 100.0;
    ALM_CHR_FL01_L_SP := INT_TO_REAL(HMI_P[126]) / 100.0;
    ALM_CHR_FL01_H_SP := INT_TO_REAL(HMI_P[127]) / 100.0;
    ALM_CHR_FL01_HH_SP := INT_TO_REAL(HMI_P[128]) / 100.0;
    ALM_CHS_T01_LL_SP := INT_TO_REAL(HMI_P[129]) / 100.0;
    ALM_CHS_T01_L_SP := INT_TO_REAL(HMI_P[130]) / 100.0;
    ALM_CHS_T01_H_SP := INT_TO_REAL(HMI_P[131]) / 100.0;
    ALM_CHS_T01_HH_SP := INT_TO_REAL(HMI_P[132]) / 100.0;
    ALM_CHS_T02_LL_SP := INT_TO_REAL(HMI_P[133]) / 100.0;
    ALM_CHS_T02_L_SP := INT_TO_REAL(HMI_P[134]) / 100.0;
    ALM_CHS_T02_H_SP := INT_TO_REAL(HMI_P[135]) / 100.0;
    ALM_CHS_T02_HH_SP := INT_TO_REAL(HMI_P[136]) / 100.0;
    ALM_CHV01_FB_LL_SP := INT_TO_REAL(HMI_P[137]) / 100.0;
    ALM_CHV01_FB_L_SP := INT_TO_REAL(HMI_P[138]) / 100.0;
    ALM_CHV01_FB_H_SP := INT_TO_REAL(HMI_P[139]) / 100.0;
    ALM_CHV01_FB_HH_SP := INT_TO_REAL(HMI_P[140]) / 100.0;
    ALM_CHV02_FB_LL_SP := INT_TO_REAL(HMI_P[141]) / 100.0;
    ALM_CHV02_FB_L_SP := INT_TO_REAL(HMI_P[142]) / 100.0;
    ALM_CHV02_FB_H_SP := INT_TO_REAL(HMI_P[143]) / 100.0;
    ALM_CHV02_FB_HH_SP := INT_TO_REAL(HMI_P[144]) / 100.0;
    ALM_CHV03_FB_LL_SP := INT_TO_REAL(HMI_P[145]) / 100.0;
    ALM_CHV03_FB_L_SP := INT_TO_REAL(HMI_P[146]) / 100.0;
    ALM_CHV03_FB_H_SP := INT_TO_REAL(HMI_P[147]) / 100.0;
    ALM_CHV03_FB_HH_SP := INT_TO_REAL(HMI_P[148]) / 100.0;
    ALM_CHS_P01_LL_SP := INT_TO_REAL(HMI_P[149]) / 100.0;
    ALM_CHS_P01_L_SP := INT_TO_REAL(HMI_P[150]) / 100.0;
    ALM_CHS_P01_H_SP := INT_TO_REAL(HMI_P[151]) / 100.0;
    ALM_CHS_P01_HH_SP := INT_TO_REAL(HMI_P[152]) / 100.0;
    ALM_CHR_P02_LL_SP := INT_TO_REAL(HMI_P[153]) / 100.0;
    ALM_CHR_P02_L_SP := INT_TO_REAL(HMI_P[154]) / 100.0;
    ALM_CHR_P02_H_SP := INT_TO_REAL(HMI_P[155]) / 100.0;
    ALM_CHR_P02_HH_SP := INT_TO_REAL(HMI_P[156]) / 100.0;
    ALM_CHR_YP01_LL_SP := INT_TO_REAL(HMI_P[157]) / 100.0;
    ALM_CHR_YP01_L_SP := INT_TO_REAL(HMI_P[158]) / 100.0;
    ALM_CHR_YP01_H_SP := INT_TO_REAL(HMI_P[159]) / 100.0;
    ALM_CHR_YP01_HH_SP := INT_TO_REAL(HMI_P[160]) / 100.0;
    ALM_CHR_YP02_LL_SP := INT_TO_REAL(HMI_P[161]) / 100.0;
    ALM_CHR_YP02_L_SP := INT_TO_REAL(HMI_P[162]) / 100.0;
    ALM_CHR_YP02_H_SP := INT_TO_REAL(HMI_P[163]) / 100.0;
    ALM_CHR_YP02_HH_SP := INT_TO_REAL(HMI_P[164]) / 100.0;
    ALM_CHR_T01_LL_SP := INT_TO_REAL(HMI_P[165]) / 100.0;
    ALM_CHR_T01_L_SP := INT_TO_REAL(HMI_P[166]) / 100.0;
    ALM_CHR_T01_H_SP := INT_TO_REAL(HMI_P[167]) / 100.0;
    ALM_CHR_T01_HH_SP := INT_TO_REAL(HMI_P[168]) / 100.0;
    ALM_CHIN_T01_LL_SP := INT_TO_REAL(HMI_P[169]) / 100.0;
    ALM_CHIN_T01_L_SP := INT_TO_REAL(HMI_P[170]) / 100.0;
    ALM_CHIN_T01_H_SP := INT_TO_REAL(HMI_P[171]) / 100.0;
    ALM_CHIN_T01_HH_SP := INT_TO_REAL(HMI_P[172]) / 100.0;
    ALM_CHBPV_FB_LL_SP := INT_TO_REAL(HMI_P[173]) / 100.0;
    ALM_CHBPV_FB_L_SP := INT_TO_REAL(HMI_P[174]) / 100.0;
    ALM_CHBPV_FB_H_SP := INT_TO_REAL(HMI_P[175]) / 100.0;
    ALM_CHBPV_FB_HH_SP := INT_TO_REAL(HMI_P[176]) / 100.0;
    ALM_PHTS_T01_LL_SP := INT_TO_REAL(HMI_P[177]) / 100.0;
    ALM_PHTS_T01_L_SP := INT_TO_REAL(HMI_P[178]) / 100.0;
    ALM_PHTS_T01_H_SP := INT_TO_REAL(HMI_P[179]) / 100.0;
    ALM_PHTS_T01_HH_SP := INT_TO_REAL(HMI_P[180]) / 100.0;
    ALM_PHTS_T02_LL_SP := INT_TO_REAL(HMI_P[181]) / 100.0;
    ALM_PHTS_T02_L_SP := INT_TO_REAL(HMI_P[182]) / 100.0;
    ALM_PHTS_T02_H_SP := INT_TO_REAL(HMI_P[183]) / 100.0;
    ALM_PHTS_T02_HH_SP := INT_TO_REAL(HMI_P[184]) / 100.0;
    ALM_PHTS_T03_LL_SP := INT_TO_REAL(HMI_P[185]) / 100.0;
    ALM_PHTS_T03_L_SP := INT_TO_REAL(HMI_P[186]) / 100.0;
    ALM_PHTS_T03_H_SP := INT_TO_REAL(HMI_P[187]) / 100.0;
    ALM_PHTS_T03_HH_SP := INT_TO_REAL(HMI_P[188]) / 100.0;
    ALM_PHTS_T04_LL_SP := INT_TO_REAL(HMI_P[189]) / 100.0;
    ALM_PHTS_T04_L_SP := INT_TO_REAL(HMI_P[190]) / 100.0;
    ALM_PHTS_T04_H_SP := INT_TO_REAL(HMI_P[191]) / 100.0;
    ALM_PHTS_T04_HH_SP := INT_TO_REAL(HMI_P[192]) / 100.0;
    ALM_CHPVSD_FB_LL_SP := INT_TO_REAL(HMI_P[193]) / 100.0;
    ALM_CHPVSD_FB_L_SP := INT_TO_REAL(HMI_P[194]) / 100.0;
    ALM_CHPVSD_FB_H_SP := INT_TO_REAL(HMI_P[195]) / 100.0;
    ALM_CHPVSD_FB_HH_SP := INT_TO_REAL(HMI_P[196]) / 100.0;
    ALM_CHPVSD_C_LL_SP := INT_TO_REAL(HMI_P[197]) / 100.0;
    ALM_CHPVSD_C_L_SP := INT_TO_REAL(HMI_P[198]) / 100.0;
    ALM_CHPVSD_C_H_SP := INT_TO_REAL(HMI_P[199]) / 100.0;
    ALM_CHPVSD_C_HH_SP := INT_TO_REAL(HMI_P[200]) / 100.0;
    ALM_CHV01_C_LL_SP := INT_TO_REAL(HMI_P[201]) / 100.0;
    ALM_CHV01_C_L_SP := INT_TO_REAL(HMI_P[202]) / 100.0;
    ALM_CHV01_C_H_SP := INT_TO_REAL(HMI_P[203]) / 100.0;
    ALM_CHV01_C_HH_SP := INT_TO_REAL(HMI_P[204]) / 100.0;
    ALM_CHV02_C_LL_SP := INT_TO_REAL(HMI_P[205]) / 100.0;
    ALM_CHV02_C_L_SP := INT_TO_REAL(HMI_P[206]) / 100.0;
    ALM_CHV02_C_H_SP := INT_TO_REAL(HMI_P[207]) / 100.0;
    ALM_CHV02_C_HH_SP := INT_TO_REAL(HMI_P[208]) / 100.0;
    ALM_CHV03_C_LL_SP := INT_TO_REAL(HMI_P[209]) / 100.0;
    ALM_CHV03_C_L_SP := INT_TO_REAL(HMI_P[210]) / 100.0;
    ALM_CHV03_C_H_SP := INT_TO_REAL(HMI_P[211]) / 100.0;
    ALM_CHV03_C_HH_SP := INT_TO_REAL(HMI_P[212]) / 100.0;
    ALM_CHBPV_C_LL_SP := INT_TO_REAL(HMI_P[213]) / 100.0;
    ALM_CHBPV_C_L_SP := INT_TO_REAL(HMI_P[214]) / 100.0;
    ALM_CHBPV_C_H_SP := INT_TO_REAL(HMI_P[215]) / 100.0;
    ALM_CHBPV_C_HH_SP := INT_TO_REAL(HMI_P[216]) / 100.0;
    ALM_TST_CAP_LL_SP := INT_TO_REAL(HMI_P[217]) / 100.0;
    ALM_TST_CAP_L_SP := INT_TO_REAL(HMI_P[218]) / 100.0;
    ALM_TST_CAP_H_SP := INT_TO_REAL(HMI_P[219]) / 100.0;
    ALM_TST_CAP_HH_SP := INT_TO_REAL(HMI_P[220]) / 100.0;
    LOCAL_EN := HMI_P[221] &lt;&gt; 0;
    LOCAL_ACH_EN := HMI_P[222] &lt;&gt; 0;
    FPM_IN_DTSP := INT_TO_REAL(HMI_P[223]) / 100.0;
    BYP_CHV01_ON := INT_TO_REAL(HMI_P[224]) / 100.0;
    BYP_CHV01_OFFP := INT_TO_REAL(HMI_P[225]) / 100.0;
    BYP_CHV01_TM := INT_TO_DINT(HMI_P[226]);
    ACH_Runtime := PSV_ACH_RT;
    CHP_Runtime := PSV_CHP_RT;
  END_IF;
END_IF;
PSV_ACH_RT := ACH_Runtime;
PSV_CHP_RT := CHP_Runtime;
PSV_SIG := 24121;

</STSource>
	</program>
	<program>
		<identProgram name="IF_RX" type="section" task="MAST" SectionOrder="2" />
		<STSource>(* 2026-10-15 bench test (user): line 2 data from READ_VAR (Main FBD, SMCL 10.54.18.134 %MW200) *)
RX2_HB := RX2_BLK[0];
RX2_BITS := RX2_BLK[1];
RX2_SPD := RX2_BLK[2];
RX2_TSP := RX2_BLK[3];
RX2_CHWST := RX2_BLK[4];
RX2_OAT := RX2_BLK[5];
RX2_PRIM := RX2_BLK[6];

(* Receive the SMCL commands. line 1 %MW600..619 (10.54.18.134), line 2 %MW620..639 (10.54.18.135), read by NOE IO Scanning.
   Heartbeat unchanged for COMM_TMO s = comm lost; with both lines lost keep the last enable, speed and setpoint (SOO: hold pump speed). *)
IF RX1_HB &lt;&gt; RX1_HB_LAST THEN
    RX1_HB_LAST := RX1_HB; RX1_CNT := 0;
ELSIF SEC_P AND (RX1_CNT &lt; 30000) THEN
    RX1_CNT := RX1_CNT + 1;
END_IF;
IF RX2_HB &lt;&gt; RX2_HB_LAST THEN
    RX2_HB_LAST := RX2_HB; RX2_CNT := 0;
ELSIF SEC_P AND (RX2_CNT &lt; 30000) THEN
    RX2_CNT := RX2_CNT + 1;
END_IF;
Network_Main := RX1_CNT &lt; COMM_TMO;
Network_Stby := RX2_CNT &lt; COMM_TMO;

SMCL_COMM_OK := TRUE;
IF Network_Main AND ((RX1_BITS AND 16#0020) &lt;&gt; 0) THEN
    RX_BITS := RX1_BITS; RX_SPD := RX1_SPD; RX_TSP := RX1_TSP; RX_CHWST := RX1_CHWST; RX_OAT := RX1_OAT;
ELSIF Network_Stby AND ((RX2_BITS AND 16#0020) &lt;&gt; 0) THEN
    RX_BITS := RX2_BITS; RX_SPD := RX2_SPD; RX_TSP := RX2_TSP; RX_CHWST := RX2_CHWST; RX_OAT := RX2_OAT;
ELSE
    SMCL_COMM_OK := FALSE;
END_IF;
(* 2026-10-19: b5 = SMCL command block valid. The SMCL clears it after a restart until it has the stage back
   (cold start after both CPUs lost power) -&gt; handled like comm lost: keep the last enable, speed and setpoint *)
IF (RX_BITS AND 16#0020) = 0 THEN
    SMCL_COMM_OK := FALSE;
END_IF;
ALM_SMCL_COMM := NOT SMCL_COMM_OK AND NOT LOCAL_EN;

SMCL_RESET := FALSE;
IF LOCAL_EN THEN
    (* Local mode: use the LOCAL_ variables directly *)
    ACH_EN := LOCAL_ACH_EN;
    CHVSD_SEQ_OUT := LOCAL_SPD;
    CHS_TSP_OUT := LOCAL_TSP;
    CHS := TRUE;
    Other_Chemical_Mode_Runing := FALSE;
    SMCL_RESET := FALSE;
ELSIF SMCL_COMM_OK THEN
    ACH_EN := (RX_BITS AND 16#0001) &lt;&gt; 0;
    Other_Chemical_Mode_Runing := (RX_BITS AND 16#0002) &lt;&gt; 0;
    CHS := (RX_BITS AND 16#0004) &lt;&gt; 0;
    SMCL_RESET_TRIG (CLK := (RX_BITS AND 16#0008) &lt;&gt; 0);
    SMCL_RESET := SMCL_RESET_TRIG.Q;
    CH_LEAD := (RX_BITS AND 16#0010) &lt;&gt; 0;
    CHVSD_SEQ_OUT := LIMIT(0.0, INT_TO_REAL(RX_SPD) / 100.0, 100.0);
    IF RX_TSP &gt; 0 THEN
        CHS_TSP_OUT := INT_TO_REAL(RX_TSP) / 100.0;
    END_IF;
    CHWS_T01_T02 := INT_TO_REAL(RX_CHWST) / 100.0;
    OA_T := INT_TO_REAL(RX_OAT) / 100.0;
END_IF;

(* 2026-10-20 user (ACH-01 edit): control supply temperature from the unit's own CHS-T01 / CHS-T02 when valid *)
CHWS_T_OK := (NOT (CHS_T01_UnderRange OR CHS_T01_OverRange)) OR (NOT (CHS_T02_UnderRange OR CHS_T02_OverRange));
IF (NOT (CHS_T01_UnderRange OR CHS_T01_OverRange)) AND (NOT (CHS_T02_UnderRange OR CHS_T02_OverRange)) THEN
    CHWS_T01_T02 := MAX(CHS_T01, CHS_T02);
ELSIF (NOT (CHS_T01_UnderRange OR CHS_T01_OverRange)) THEN
    CHWS_T01_T02 := CHS_T01;
ELSIF (NOT (CHS_T02_UnderRange OR CHS_T02_OverRange)) THEN
    CHWS_T01_T02 := CHS_T02;
END_IF;

P06_ChemGrant := SMCL_COMM_OK AND NOT LOCAL_EN AND ((RX_BITS AND 16#0040) &lt;&gt; 0);
</STSource>
	</program>
	<program>
		<identProgram name="Modbus_RTU_COMM" type="section" task="MAST" SectionOrder="3" />
		<STSource>(* Modbus RTU master (CPU serial port, single bus, BMS-S01-03-01)
   Address 5 VSD IVS102: read 100..110, 300 (table 03)
   Address 6 pump power meter iEM3000: read 3000..3077, Float32 high word first (table 04)
   Address 7 chiller YVAM1500: read 1..29, 61..72, 65001; write 1 = supply setpoint x10 (table 05; the only way to set the chiller, AO no longer used)
   Address 8 storage tank, address 9 tank heat tracing: register tables pending, not polled yet
   One request at a time; process the result before sending the next. RTU_ERR_MAX failures in a row = comm fault.
   Note: set the CPU serial port to Modbus master in the hardware configuration; baud rate/parity per device. *)
RTU_ADR_VFD := ADDM('0.0.0.5');
RTU_ADR_PPM := ADDM('0.0.0.6');
RTU_ADR_ACH := ADDM('0.0.0.7');
RTU_BUSY := (RTU_GEST[0] AND 16#0001) &lt;&gt; 0;

IF SIM_EN OR NOT RTU_EN THEN
    RTU_STEP := 1; RTU_SENT := FALSE;
    ERR_VFD := 0; ERR_PPM := 0; ERR_ACH := 0;
ELSIF NOT RTU_BUSY THEN
    IF RTU_SENT THEN
        (* ---------- process the result of the previous request ---------- *)
        RTU_SENT := FALSE;
        RTU_OK := RTU_GEST[1] = 0;
        CASE RTU_STEP OF
        1:  (* VSD 100..110 *)
            IF RTU_OK THEN
                FOR I := 0 TO 10 DO VFD_RAW[I] := RTU_BUF[I]; END_FOR;
                VFD_SPD_RPM := RTU_BUF[0];
                VFD_SPD_RAW := RTU_BUF[1];
            END_IF;
        2:  (* VSD 300 *)
            IF RTU_OK THEN VFD_CTRL_MODE := RTU_BUF[0]; END_IF;
        3:  (* meter 3000..3077: array index = register - 3000 *)
            IF RTU_OK THEN
                (* Registers 3010 current avg, 3026 line voltage avg, 3060 active, 3068 reactive, 3076 apparent *)
                PPM_IDX[0] := 10; PPM_IDX[1] := 26; PPM_IDX[2] := 60; PPM_IDX[3] := 68; PPM_IDX[4] := 76;
                FOR I := 0 TO 4 DO
                    (* Float32 high word first, decoded per IEEE754 (M340 has no located %MF variables) *)
                    FLT_HI := INT_TO_DINT(RTU_BUF[PPM_IDX[I]]);
                    IF FLT_HI &lt; 0 THEN FLT_HI := FLT_HI + 65536; END_IF;
                    FLT_LO := INT_TO_DINT(RTU_BUF[PPM_IDX[I] + 1]);
                    IF FLT_LO &lt; 0 THEN FLT_LO := FLT_LO + 65536; END_IF;
                    FLT_E := DINT_TO_INT((FLT_HI / 128) MOD 256);
                    FLT_M := (FLT_HI MOD 128) * 65536 + FLT_LO;
                    IF (FLT_E = 0) OR (FLT_E = 255) THEN      (* 0, denormal, NaN/inf treated as 0 *)
                        PPM_VAL[I] := 0.0;
                    ELSE
                        PPM_VAL[I] := (1.0 + DINT_TO_REAL(FLT_M) / 8388608.0) * EXP(INT_TO_REAL(FLT_E - 127) * 0.69314718);
                        IF FLT_HI &gt;= 32768 THEN PPM_VAL[I] := -PPM_VAL[I]; END_IF;
                    END_IF;
                END_FOR;
                PPM_I_AVG := PPM_VAL[0]; PPM_U_LL := PPM_VAL[1]; PPM_KW := PPM_VAL[2];
                PPM_KVAR := PPM_VAL[3]; PPM_KVA := PPM_VAL[4];
            END_IF;
        4:  (* chiller 1..29: index = register - 1 *)
            IF RTU_OK THEN
                ACH_SP_RB := INT_TO_REAL(RTU_BUF[0]) / 10.0;
                LCHLT := INT_TO_REAL(RTU_BUF[4]) / 10.0;
                ECHLT := INT_TO_REAL(RTU_BUF[5]) / 10.0;
                ACH_OAT := INT_TO_REAL(RTU_BUF[15]) / 10.0;
                ACH_ACT_SP := INT_TO_REAL(RTU_BUF[19]) / 10.0;
                ACH_OPH := INT_TO_DINT(RTU_BUF[25]);
                IF ACH_OPH &lt; 0 THEN ACH_OPH := ACH_OPH + 65536; END_IF;
                ACH_FLA := INT_TO_REAL(RTU_BUF[28]) / 10.0;
                IF ACH_UNITS = 0 THEN          (* imperial °F -&gt; °C *)
                    ACH_SP_RB := (ACH_SP_RB - 32.0) / 1.8;
                    LCHLT := (LCHLT - 32.0) / 1.8;
                    ECHLT := (ECHLT - 32.0) / 1.8;
                    ACH_OAT := (ACH_OAT - 32.0) / 1.8;
                    ACH_ACT_SP := (ACH_ACT_SP - 32.0) / 1.8;
                END_IF;
            END_IF;
        5:  (* chiller 61..72: index = register - 61 *)
            IF RTU_OK THEN
                ACH_REM_RUN_RB := RTU_BUF[0] &lt;&gt; 0;
                ACH_MOTOR_RUN := RTU_BUF[4] &lt;&gt; 0;
                (* register 66 BV6 "Chilled Liquid Pump [0=Off, 1=On]" CH LIQ PUMP STAT (05 YVAM BAS table) *)
                ACH_LIQ_PUMP := RTU_BUF[5] &lt;&gt; 0;
                ACH_PERMIT := RTU_BUF[7] &lt;&gt; 0;
                ACH_FLOWSW := RTU_BUF[8] &lt;&gt; 0;
                ACH_EVAP_FRZ := RTU_BUF[11] &lt;&gt; 0;      (* 3.2.26 evaporator freeze *)
            END_IF;
        6:  (* chiller 65001 units *)
            IF RTU_OK THEN ACH_UNITS := RTU_BUF[0]; END_IF;
        END_CASE;

        (* Comm counters *)
        IF (RTU_STEP = 1) OR (RTU_STEP = 2) THEN
            IF RTU_OK THEN ERR_VFD := 0; ELSIF ERR_VFD &lt; 100 THEN ERR_VFD := ERR_VFD + 1; END_IF;
        ELSIF RTU_STEP = 3 THEN
            IF RTU_OK THEN ERR_PPM := 0; ELSIF ERR_PPM &lt; 100 THEN ERR_PPM := ERR_PPM + 1; END_IF;
        ELSE
            IF RTU_OK THEN ERR_ACH := 0; ELSIF ERR_ACH &lt; 100 THEN ERR_ACH := ERR_ACH + 1; END_IF;
        END_IF;

        RTU_STEP := RTU_STEP + 1;
        IF RTU_STEP &gt; 7 THEN RTU_STEP := 1; END_IF;
    ELSE
        (* ---------- send the next request ---------- *)
        IF (RTU_STEP &lt; 1) OR (RTU_STEP &gt; 7) THEN RTU_STEP := 1; END_IF;
        RTU_GEST[2] := RTU_TMO;
        CASE RTU_STEP OF
        1: READ_VAR(ADR := RTU_ADR_VFD, OBJ := '%MW', NUM := INT_TO_DINT(100 + RTU_OFS), NB := 11, GEST := RTU_GEST, RECP =&gt; RTU_BUF);
        2: READ_VAR(ADR := RTU_ADR_VFD, OBJ := '%MW', NUM := INT_TO_DINT(300 + RTU_OFS), NB := 1, GEST := RTU_GEST, RECP =&gt; RTU_BUF);
        3: READ_VAR(ADR := RTU_ADR_PPM, OBJ := '%MW', NUM := INT_TO_DINT(3000 + RTU_OFS), NB := 78, GEST := RTU_GEST, RECP =&gt; RTU_BUF);
        4: READ_VAR(ADR := RTU_ADR_ACH, OBJ := '%MW', NUM := INT_TO_DINT(1 + RTU_OFS), NB := 29, GEST := RTU_GEST, RECP =&gt; RTU_BUF);
        5: READ_VAR(ADR := RTU_ADR_ACH, OBJ := '%MW', NUM := INT_TO_DINT(61 + RTU_OFS), NB := 12, GEST := RTU_GEST, RECP =&gt; RTU_BUF);
        6: READ_VAR(ADR := RTU_ADR_ACH, OBJ := '%MW', NUM := 65001 + INT_TO_DINT(RTU_OFS), NB := 1, GEST := RTU_GEST, RECP =&gt; RTU_BUF);
        7: IF ACH_UNITS = 0 THEN
               RTU_WBUF[0] := REAL_TO_INT((CHS_TSP_OUT * 1.8 + 32.0) * 10.0);
           ELSE
               RTU_WBUF[0] := REAL_TO_INT(CHS_TSP_OUT * 10.0);
           END_IF;
           WRITE_VAR(ADR := RTU_ADR_ACH, OBJ := '%MW', NUM := INT_TO_DINT(1 + RTU_OFS), NB := 1, EMIS := RTU_WBUF, GEST := RTU_GEST);
        END_CASE;
        RTU_SENT := TRUE;
    END_IF;
END_IF;

COMM_VFD_FAIL := ERR_VFD &gt;= RTU_ERR_MAX;
COMM_PPM_FAIL := ERR_PPM &gt;= RTU_ERR_MAX;
COMM_ACH_FAIL := ERR_ACH &gt;= RTU_ERR_MAX;

(* EVAP_PUMP (SOO FPM: pump request from the chiller) = chiller point CH LIQ PUMP STAT; OFF while the chiller link is down *)
IF RTU_EN AND NOT SIM_EN THEN
    EVAP_PUMP := ACH_LIQ_PUMP AND NOT COMM_ACH_FAIL;
ELSE
    EVAP_PUMP := FALSE;
END_IF;

(* Chiller powered: not in the chiller register table, taken from chiller controller comm OK (when PWR_FROM_COMM=TRUE) *)
IF PWR_FROM_COMM AND RTU_EN AND NOT SIM_EN THEN
    ACH_PWR_RTU := NOT COMM_ACH_FAIL;
END_IF;
(* ACH_AM_RTU (chiller remote): not in the chiller register table, kept as a software point until the vendor provides a register *)

(* When SMCL comm is lost, freeze protection uses the chiller own outdoor temperature *)
IF (NOT SMCL_COMM_OK) AND (NOT LOCAL_EN) AND (NOT COMM_ACH_FAIL) AND RTU_EN AND NOT SIM_EN THEN
    OA_T := ACH_OAT;
END_IF;
</STSource>
	</program>
	<program>
		<identProgram name="IO_IN" type="section" task="MAST" SectionOrder="4" />
		<STSource>(* Input conditioning: the logic below only uses these internal variables (eases simulation) *)
IF SIM_EN THEN
    ACH_RUN := SIM_ACH_S;
    CHP_RUN := SIM_CHP_S;
    CHP_FLT_DI := SIM_CHP_F;
    CHP_REM := NOT SIM_CHP_LOCAL;
    ACH_F1 := SIM_ACH_F1;
    PHTS_RUN := PHTS_C;
    PHTS_FLT := FALSE;
    ACH_AM := NOT SIM_ACH_LOCAL;
    ACH_PWR_HW := NOT SIM_PWRLOSS;
ELSE
    ACH_RUN := ACH_S;
    CHP_RUN := CHWP_S;
    CHP_FLT_DI := CHWP_F;
    CHP_REM := CHWP_AM;
    ACH_F1 := ACH_F01;
    PHTS_RUN := PHTS_S;
    PHTS_FLT := PHTS_F;
    (* Chiller remote comes from the chiller Modbus RTU: the comm section writes software point ACH_AM_RTU (initial TRUE) *)
    ACH_AM := ACH_AM_RTU;
    (* Chiller power hardware point ACH_PW (%I0.6.5, 1 = powered; the I/O list wrongly calls it ACH_F02 chiller fault 2) *)
    ACH_PWR_HW := ACH_PW;
END_IF;

(* Chiller powered: PWR_USE_DI=TRUE uses the hardware point; FALSE uses the software point ACH_PWR_RTU
   (To judge power from chiller comm data later: write ACH_PWR_RTU in section Modbus_RTU_COMM and set PWR_USE_DI := FALSE) *)
IF PWR_USE_DI OR SIM_EN THEN
    ACH_PWR := ACH_PWR_HW;
ELSE
    ACH_PWR := ACH_PWR_RTU;
END_IF;

(* SOO: charge flow = CHS-FL01 - CHR-FL01; CHR-FL01 = I/O list AI-1 channel 1 CHWR_FL01 (named CHS_FL02 in the original program) *)
CHG_FL_RET := CHR_FL01;
</STSource>
	</program>
	<program>
		<identProgram name="Runtime" type="section" task="MAST" SectionOrder="5" />
		<STSource>(* 1 s pulse; run time (s) per SOO: unit run time counted from pump status *)
trig_1s (CLK := %S6);
SEC_P := trig_1s.Q;
IF ACH_RUN AND SEC_P THEN ACH_Runtime := ACH_Runtime + 1; END_IF;
IF CHP_RUN AND SEC_P THEN CHP_Runtime := CHP_Runtime + 1; END_IF;
IF Runtime_Reset THEN
    ACH_Runtime := 0;
    CHP_Runtime := 0;
    Runtime_Reset := FALSE;
END_IF;
CH_RUNH := CHP_Runtime / 3600;
ACH_RUNH := ACH_Runtime / 3600;
</STSource>
	</program>
	<program>
		<identProgram name="ANA_AI" type="section" task="MAST" SectionOrder="6" />
		<FBDSource nbRows="24" nbColumns="36">
			<networkFBD>
				<FFBBlock instanceName="CHS_FL01_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="18" posY="4" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M2_AI0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="0.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="300.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_CHS_FL01_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_CHS_FL01_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_CHS_FL01_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_CHS_FL01_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_CHS_FL01_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_CHS_FL01_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_CHS_FL01_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHS_FL01" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHS_FL01_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHS_FL01_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_CHS_FL01_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_CHS_FL01_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_CHS_FL01_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_CHS_FL01_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHR_FL01_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="18" posY="22" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M2_AI1" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="0.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="300.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_CHR_FL01_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_CHR_FL01_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_CHR_FL01_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_CHR_FL01_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_CHR_FL01_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_CHR_FL01_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_CHR_FL01_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHR_FL01" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHR_FL01_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHR_FL01_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_CHR_FL01_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_CHR_FL01_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_CHR_FL01_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_CHR_FL01_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHS_T01_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="18" posY="40" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M2_AI2" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="-30.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="60.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_CHS_T01_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_CHS_T01_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_CHS_T01_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_CHS_T01_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_CHS_T01_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_CHS_T01_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_CHS_T01_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHS_T01" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHS_T01_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHS_T01_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_CHS_T01_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_CHS_T01_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_CHS_T01_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_CHS_T01_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHS_T02_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="18" posY="58" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M2_AI3" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="-50.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="50.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_CHS_T02_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_CHS_T02_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_CHS_T02_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_CHS_T02_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_CHS_T02_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_CHS_T02_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_CHS_T02_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHS_T02" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHS_T02_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHS_T02_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_CHS_T02_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_CHS_T02_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_CHS_T02_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_CHS_T02_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHV01_FB_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="18" posY="76" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M2_AI4" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="0.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="100.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHV01_FB" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHV01_FB_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHV01_FB_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHV02_FB_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="18" posY="95" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M2_AI5" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="0.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="100.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHV02_FB" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHV02_FB_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHV02_FB_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHV03_FB_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="18" posY="114" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M2_AI6" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="0.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="100.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHV03_FB" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHV03_FB_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHV03_FB_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHS_P01_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="59" posY="4" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M3_AI0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="0.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="16.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_CHS_P01_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_CHS_P01_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_CHS_P01_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_CHS_P01_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_CHS_P01_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_CHS_P01_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_CHS_P01_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHS_P01" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHS_P01_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHS_P01_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_CHS_P01_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_CHS_P01_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_CHS_P01_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_CHS_P01_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHR_P02_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="59" posY="23" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M3_AI1" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="0.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="16.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_CHR_P02_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_CHR_P02_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_CHR_P02_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_CHR_P02_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_CHR_P02_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_CHR_P02_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_CHR_P02_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHR_P02" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHR_P02_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHR_P02_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_CHR_P02_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_CHR_P02_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_CHR_P02_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_CHR_P02_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHR_YP01_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="59" posY="41" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M3_AI2" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="0.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="35.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_CHR_YP01_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_CHR_YP01_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_CHR_YP01_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_CHR_YP01_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_CHR_YP01_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_CHR_YP01_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_CHR_YP01_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHR_YP01" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHR_YP01_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHR_YP01_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_CHR_YP01_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_CHR_YP01_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_CHR_YP01_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_CHR_YP01_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHR_YP02_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="59" posY="59" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M3_AI3" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="0.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="35.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_CHR_YP02_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_CHR_YP02_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_CHR_YP02_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_CHR_YP02_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_CHR_YP02_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_CHR_YP02_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_CHR_YP02_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHR_YP02" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHR_YP02_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHR_YP02_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_CHR_YP02_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_CHR_YP02_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_CHR_YP02_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_CHR_YP02_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHR_T01_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="59" posY="76" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M3_AI4" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="-50.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="50.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_CHR_T01_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_CHR_T01_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_CHR_T01_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_CHR_T01_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_CHR_T01_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_CHR_T01_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_CHR_T01_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHR_T01" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHR_T01_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHR_T01_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_CHR_T01_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_CHR_T01_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_CHR_T01_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_CHR_T01_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHIN_T01_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="59" posY="94" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M3_AI5" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="-30.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="60.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_CHIN_T01_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_CHIN_T01_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_CHIN_T01_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_CHIN_T01_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_CHIN_T01_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_CHIN_T01_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_CHIN_T01_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHIN_T01" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHIN_T01_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHIN_T01_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_CHIN_T01_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_CHIN_T01_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_CHIN_T01_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_CHIN_T01_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHBPV_FB_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="59" posY="113" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M3_AI6" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="0.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="100.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHBPV_FB" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHBPV_FB_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHBPV_FB_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="PHTS_T01_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="101" posY="5" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M4_AI0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="-40.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="100.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_PHTS_T01_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_PHTS_T01_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_PHTS_T01_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_PHTS_T01_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_PHTS_T01_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_PHTS_T01_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_PHTS_T01_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="PHTS_T01" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="PHTS_T01_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="PHTS_T01_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_PHTS_T01_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_PHTS_T01_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_PHTS_T01_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_PHTS_T01_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="PHTS_T02_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="101" posY="22" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M4_AI1" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="-40.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="100.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_PHTS_T02_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_PHTS_T02_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_PHTS_T02_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_PHTS_T02_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_PHTS_T02_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_PHTS_T02_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_PHTS_T02_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="PHTS_T02" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="PHTS_T02_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="PHTS_T02_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_PHTS_T02_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_PHTS_T02_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_PHTS_T02_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_PHTS_T02_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="PHTS_T03_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="101" posY="41" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M4_AI2" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="-40.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="100.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_PHTS_T03_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_PHTS_T03_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_PHTS_T03_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_PHTS_T03_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_PHTS_T03_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_PHTS_T03_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_PHTS_T03_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="PHTS_T03" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="PHTS_T03_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="PHTS_T03_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_PHTS_T03_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_PHTS_T03_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_PHTS_T03_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_PHTS_T03_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="PHTS_T04_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="101" posY="59" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M4_AI3" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="-40.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="100.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" effectiveParameter="ALM_PHTS_T04_LL_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" effectiveParameter="ALM_PHTS_T04_L_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" effectiveParameter="ALM_PHTS_T04_H_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" effectiveParameter="ALM_PHTS_T04_HH_SP" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" effectiveParameter="ALM_PHTS_T04_SP_Hypt" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" effectiveParameter="ALM_PHTS_T04_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" effectiveParameter="ALM_PHTS_T04_Alarm_Eanble" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="PHTS_T04" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="PHTS_T04_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="PHTS_T04_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" effectiveParameter="ALM_PHTS_T04_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" effectiveParameter="ALM_PHTS_T04_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" effectiveParameter="ALM_PHTS_T04_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" effectiveParameter="ALM_PHTS_T04_HH" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHPVSD_FB_ANA" typeName="FB_AnalogInput_Alarm" additionnalPinNumber="0" enEnO="false" width="15" height="16">
					<objPosition posX="101" posY="77" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="AI_Raw" effectiveParameter="M4_AI4" />
						<inputVariable invertedPin="false" formalParameter="ScaleMin" effectiveParameter="0.0" />
						<inputVariable invertedPin="false" formalParameter="ScaleMax" effectiveParameter="100.0" />
						<inputVariable invertedPin="false" formalParameter="RawMin" effectiveParameter="0" />
						<inputVariable invertedPin="false" formalParameter="RawMax" effectiveParameter="10000" />
						<inputVariable invertedPin="false" formalParameter="Alarm_LL_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_L_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_H_Value" />
						<inputVariable invertedPin="false" formalParameter="Alarm_HH_Value" />
						<inputVariable invertedPin="false" formalParameter="SP_Hyst" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Delay_SP" />
						<inputVariable invertedPin="false" formalParameter="Alarm_Enable" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="AI_PV" effectiveParameter="CHPVSD_FB" />
						<outputVariable invertedPin="false" formalParameter="UnderRange" effectiveParameter="CHPVSD_FB_UnderRange" />
						<outputVariable invertedPin="false" formalParameter="OverRange" effectiveParameter="CHPVSD_FB_OverRange" />
						<outputVariable invertedPin="false" formalParameter="Alarm_LL" />
						<outputVariable invertedPin="false" formalParameter="Alarm_L" />
						<outputVariable invertedPin="false" formalParameter="Alarm_H" />
						<outputVariable invertedPin="false" formalParameter="Alarm_HH" />
					</descriptionFFB>
				</FFBBlock>
			</networkFBD>
		</FBDSource>
	</program>
	<program>
		<identProgram name="SIM_PLANT" type="section" task="MAST" SectionOrder="7" />
		<STSource>(* Test only: SIM_EN=TRUE simulates pumps, chillers, valves and flow, overriding the ANA_AI results *)
IF SIM_EN THEN
    SIM_CHP_DLY (Condition := CHP_STC AND NOT SIM_CHP_FAIL, SP_Condition_Delay := 3, SEC_P := SEC_P,
                 Condition_OK =&gt; SIM_CHP_S);
    SIM_ACH_DLY (Condition := ACH_STC AND SIM_CHP_S AND NOT SIM_ACH_FAIL AND NOT SIM_PWRLOSS,
                 SP_Condition_Delay := 20, SEC_P := SEC_P, Condition_OK =&gt; SIM_ACH_S);
    IF SEC_P THEN          (* valve moves 10% per second toward the command *)
        SIM_V1 := SIM_V1 + LIMIT(-10.0, CHV01_C - SIM_V1, 10.0);
        SIM_V2 := SIM_V2 + LIMIT(-10.0, CHV02_C - SIM_V2, 10.0);
        SIM_V3 := SIM_V3 + LIMIT(-10.0, CHV03_C - SIM_V3, 10.0);
        SIM_VB := SIM_VB + LIMIT(-10.0, CHBPV_C - SIM_VB, 10.0);
    END_IF;
    CHV01_FB := SIM_V1; CHV02_FB := SIM_V2; CHV03_FB := SIM_V3; CHBPV_FB := SIM_VB;
    IF SIM_CHP_S THEN
        CHPVSD_FB := CHPVSD_C;
        CHS_FL01 := SIM_FL_NOM * CHPVSD_C / 100.0;
    ELSE
        CHPVSD_FB := 0.0;
        CHS_FL01 := 0.0;
    END_IF;
    IF TST_MODE = 4 THEN CHR_FL01 := CHS_FL01 - SIM_CHG_FL; ELSE CHR_FL01 := CHS_FL01; END_IF;
    CHS_T01 := SIM_CHS_T; CHS_T02 := SIM_CHS_T;
    CHIN_T01 := SIM_CHIN_T; CHR_T01 := SIM_CHR_T;
    PHTS_T01 := SIM_PHTS_T; PHTS_T02 := SIM_PHTS_T; PHTS_T03 := SIM_PHTS_T; PHTS_T04 := SIM_PHTS_T;
    TST_CAP := SIM_TST_CAP;
END_IF;
</STSource>
	</program>
	<program>
		<identProgram name="PID_PARA" type="section" task="MAST" SectionOrder="8" />
		<STSource>(* PID external interface: PARA / MODE fields of the three PID blocks come from PID_&lt;name&gt;_* (SCADA writable).
   halt = PID not enabled by the sequence (OUT_ARB, previous scan) OR operator halt.
   Fix: the original Main FBD MOVE blocks wrote halt := enable, i.e. the PIDs were frozen exactly while needed. *)
(* MINFL: bypass valve minimum flow *)
CHPBV_MinFL_PID_OP_PAPR.gain := PID_MINFL_GAIN;
CHPBV_MinFL_PID_OP_PAPR.ti := DINT_TO_TIME(REAL_TO_DINT(LIMIT(0.0, PID_MINFL_TI, 100000.0) * 1000.0));
CHPBV_MinFL_PID_OP_PAPR.td := DINT_TO_TIME(REAL_TO_DINT(LIMIT(0.0, PID_MINFL_TD, 100000.0) * 1000.0));
CHPBV_MinFL_PID_OP_PAPR.td_lag := DINT_TO_TIME(REAL_TO_DINT(LIMIT(0.0, PID_MINFL_TD_LAG, 100000.0) * 1000.0));
CHPBV_MinFL_PID_OP_PAPR.ymax := PID_MINFL_YMAX;
CHPBV_MinFL_PID_OP_PAPR.ymin := PID_MINFL_YMIN;
CHPBV_MinFL_PID_OP_Mode.en_p := PID_MINFL_EN_P;
CHPBV_MinFL_PID_OP_Mode.en_i := PID_MINFL_EN_I;
CHPBV_MinFL_PID_OP_Mode.halt := (NOT CHPPV_MinFL_Enable) OR PID_MINFL_HALT;
(* CHWDT: charging chiller inlet temperature *)
CHPPV_MinCHWDT_PID_PARA.gain := PID_CHWDT_GAIN;
CHPPV_MinCHWDT_PID_PARA.ti := DINT_TO_TIME(REAL_TO_DINT(LIMIT(0.0, PID_CHWDT_TI, 100000.0) * 1000.0));
CHPPV_MinCHWDT_PID_PARA.td := DINT_TO_TIME(REAL_TO_DINT(LIMIT(0.0, PID_CHWDT_TD, 100000.0) * 1000.0));
CHPPV_MinCHWDT_PID_PARA.td_lag := DINT_TO_TIME(REAL_TO_DINT(LIMIT(0.0, PID_CHWDT_TD_LAG, 100000.0) * 1000.0));
CHPPV_MinCHWDT_PID_PARA.ymax := PID_CHWDT_YMAX;
CHPPV_MinCHWDT_PID_PARA.ymin := PID_CHWDT_YMIN;
CHPPV_MinCHWDT_PID_Mode.en_p := PID_CHWDT_EN_P;
CHPPV_MinCHWDT_PID_Mode.en_i := PID_CHWDT_EN_I;
CHPPV_MinCHWDT_PID_Mode.halt := (NOT CHPPV_MinCHWDT_Enable) OR PID_CHWDT_HALT;
(* TSTFL: charging tank flow *)
CHPPV_MinTST_FL_PID_PAPR.gain := PID_TSTFL_GAIN;
CHPPV_MinTST_FL_PID_PAPR.ti := DINT_TO_TIME(REAL_TO_DINT(LIMIT(0.0, PID_TSTFL_TI, 100000.0) * 1000.0));
CHPPV_MinTST_FL_PID_PAPR.td := DINT_TO_TIME(REAL_TO_DINT(LIMIT(0.0, PID_TSTFL_TD, 100000.0) * 1000.0));
CHPPV_MinTST_FL_PID_PAPR.td_lag := DINT_TO_TIME(REAL_TO_DINT(LIMIT(0.0, PID_TSTFL_TD_LAG, 100000.0) * 1000.0));
CHPPV_MinTST_FL_PID_PAPR.ymax := PID_TSTFL_YMAX;
CHPPV_MinTST_FL_PID_PAPR.ymin := PID_TSTFL_YMIN;
CHPPV_MinTST_FL_PID_MODE.en_p := PID_TSTFL_EN_P;
CHPPV_MinTST_FL_PID_MODE.en_i := PID_TSTFL_EN_I;
CHPPV_MinTST_FL_PID_MODE.halt := (NOT CHPPV_MinTST_FL_Enable) OR PID_TSTFL_HALT;
</STSource>
	</program>
	<program>
		<identProgram name="Main" type="section" task="MAST" SectionOrder="9" />
		<FBDSource nbRows="24" nbColumns="36">
			<networkFBD>
				<FFBBlock instanceName=".1" typeName="SR_CALL" additionnalPinNumber="2" enEnO="true" width="10" height="5">
					<objPosition posX="9" posY="2" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" effectiveParameter="true" />
						<inputVariable invertedPin="false" formalParameter="SR_NAME" effectiveParameter="UNIT_FAULT" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHPBV_MinFL_PID" typeName="PID" additionnalPinNumber="0" enEnO="false" width="12" height="11">
					<objPosition posX="14" posY="45" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="SP" effectiveParameter="CH_INFL_MIN" />
						<inputVariable invertedPin="false" formalParameter="PV" effectiveParameter="CHS_FL01" />
						<inputVariable invertedPin="false" formalParameter="MODE" effectiveParameter="CHPBV_MinFL_PID_OP_Mode" />
						<inputVariable invertedPin="false" formalParameter="PARA" effectiveParameter="CHPBV_MinFL_PID_OP_PAPR" />
						<inputVariable invertedPin="false" formalParameter="FEED_FWD" effectiveParameter="CHPBV_MinFL_PID_F" />
						<inputVariable invertedPin="false" formalParameter="YMAN" effectiveParameter="CHPBV_MinFL_PID_MV" />
						<inputVariable invertedPin="false" formalParameter="Y" effectiveParameter="CHPBV_MinFL_PID_OP" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="Y" effectiveParameter="CHPBV_MinFL_PID_OP" />
						<outputVariable invertedPin="false" formalParameter="ERR" />
						<outputVariable invertedPin="false" formalParameter="STATUS" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".1" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
					<objPosition posX="14" posY="18" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="true" formalParameter="IN" effectiveParameter="CHPPV_MinFL_Enable" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="PID_MOVE_SPARE1" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".3" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
					<objPosition posX="15" posY="58" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="true" formalParameter="IN" effectiveParameter="CHPPV_MinCHWDT_Enable" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="PID_MOVE_SPARE2" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHPPV_MinCHWDT_PID" typeName="PID" additionnalPinNumber="0" enEnO="false" width="12" height="11">
					<objPosition posX="14" posY="73" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="SP" effectiveParameter="CHWDT" />
						<inputVariable invertedPin="false" formalParameter="PV" effectiveParameter="CHIN_T01" />
						<inputVariable invertedPin="false" formalParameter="MODE" effectiveParameter="CHPPV_MinCHWDT_PID_Mode" />
						<inputVariable invertedPin="false" formalParameter="PARA" effectiveParameter="CHPPV_MinCHWDT_PID_PARA" />
						<inputVariable invertedPin="false" formalParameter="FEED_FWD" effectiveParameter="CHPPV_MinCHWDT_PID_F" />
						<inputVariable invertedPin="false" formalParameter="YMAN" effectiveParameter="CHPPV_MinCHWDT_PID_MV" />
						<inputVariable invertedPin="false" formalParameter="Y" effectiveParameter="CHPPV_MinCHWDT_PID_OP" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="Y" effectiveParameter="CHPPV_MinCHWDT_PID_OP" />
						<outputVariable invertedPin="false" formalParameter="ERR" />
						<outputVariable invertedPin="false" formalParameter="STATUS" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".4" typeName="ADD" additionnalPinNumber="0" enEnO="false" width="7" height="6">
					<objPosition posX="15" posY="64" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="CHS_TSP_OUT" />
						<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="CHS_TSP_OUT_DTOFFSET" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="CHWDT" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".5" typeName="SUB" additionnalPinNumber="0" enEnO="false" width="7" height="6">
					<objPosition posX="14" posY="23" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="CHS_FL01" />
						<inputVariable invertedPin="false" formalParameter="IN2" effectiveParameter="CHG_FL_RET" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="TST_CFL" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHPPV_MinTST_FL_PID" typeName="PID" additionnalPinNumber="0" enEnO="false" width="12" height="11">
					<objPosition posX="14" posY="32" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="SP" effectiveParameter="TST_CFLSP" />
						<inputVariable invertedPin="false" formalParameter="PV" effectiveParameter="TST_CFL" />
						<inputVariable invertedPin="false" formalParameter="MODE" effectiveParameter="CHPPV_MinTST_FL_PID_MODE" />
						<inputVariable invertedPin="false" formalParameter="PARA" effectiveParameter="CHPPV_MinTST_FL_PID_PAPR" />
						<inputVariable invertedPin="false" formalParameter="FEED_FWD" effectiveParameter="CHPPV_MinTST_FL_PID_F" />
						<inputVariable invertedPin="false" formalParameter="YMAN" effectiveParameter="CHPPV_MinTST_FL_PID_MV" />
						<inputVariable invertedPin="false" formalParameter="Y" effectiveParameter="CHPPV_MinTST_FL_PID_OP" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="Y" effectiveParameter="CHPPV_MinTST_FL_PID_OP" />
						<outputVariable invertedPin="false" formalParameter="ERR" />
						<outputVariable invertedPin="false" formalParameter="STATUS" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".2" typeName="READ_VAR" additionnalPinNumber="0" enEnO="true" width="8" height="9">
					<objPosition posX="15" posY="89" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" effectiveParameter="%S5" />
						<inputVariable invertedPin="false" formalParameter="ADR" effectiveParameter="ADDM('Ethernet_1{10.54.18.135}1')" />
						<inputVariable invertedPin="false" formalParameter="OBJ" effectiveParameter="'%MW'" />
						<inputVariable invertedPin="false" formalParameter="NUM" effectiveParameter="200" />
						<inputVariable invertedPin="false" formalParameter="NB" effectiveParameter="20" />
						<inputVariable invertedPin="false" formalParameter="GEST" effectiveParameter="Temp_Get01" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="GEST" effectiveParameter="Temp_Get01" />
						<outputVariable invertedPin="false" formalParameter="RECP" effectiveParameter="RX2_BLK" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".6" typeName="WRITE_VAR" additionnalPinNumber="0" enEnO="true" width="8" height="10">
					<objPosition posX="22" posY="102" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="ADR" effectiveParameter="ADDM('Ethernet_1{10.54.18.134}1')" />
						<inputVariable invertedPin="false" formalParameter="OBJ" effectiveParameter="'%MW'" />
						<inputVariable invertedPin="false" formalParameter="NUM" effectiveParameter="400" />
						<inputVariable invertedPin="false" formalParameter="NB" effectiveParameter="30" />
						<inputVariable invertedPin="false" formalParameter="EMIS" effectiveParameter="TX2_BLK" />
						<inputVariable invertedPin="false" formalParameter="GEST" effectiveParameter="Temp_Get02" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="GEST" effectiveParameter="Temp_Get02" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".7" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
					<objPosition posX="41" posY="93" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="20" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="Temp_Get01[2]" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".8" typeName="MOVE" additionnalPinNumber="0" enEnO="false" width="7" height="5">
					<objPosition posX="41" posY="101" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="IN" effectiveParameter="20" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="OUT" effectiveParameter="Temp_Get02[2]" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName=".9" typeName="AND" additionnalPinNumber="0" enEnO="false" width="7" height="6">
					<objPosition posX="8" posY="101" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="IN1" effectiveParameter="%S5" />
						<inputVariable invertedPin="true" formalParameter="IN2" effectiveParameter="Network_Main" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="OUT" />
					</descriptionFFB>
				</FFBBlock>
				<linkFB>
					<linkSource parentObjectName=".9" pinName="OUT">
						<objPosition posX="14" posY="105" />
					</linkSource>
					<linkDestination parentObjectName=".6" pinName="EN">
						<objPosition posX="22" posY="105" />
					</linkDestination>
				</linkFB>
			</networkFBD>
		</FBDSource>
	</program>
	<program>
		<identProgram name="Chiller_Start" type="section" task="MAST" SectionOrder="10" />
		<STSource>(* P06: feedback based, non-reversing sequence. Start/stop sections share P06_State.
   Existing bit arrays remain HMI/TES compatibility outputs, not state memory. *)
P06_ResetEdge := (P06_LocalReset OR SMCL_RESET) AND NOT P06_ResetOld;
P06_ResetOld := P06_LocalReset OR SMCL_RESET;
P06_TempValid := NOT (CHS_T01_UnderRange OR CHS_T01_OverRange)
    OR NOT (CHS_T02_UnderRange OR CHS_T02_OverRange);
P06_FlowValid := NOT (CHS_FL01_UnderRange OR CHS_FL01_OverRange);
P06_Path := ((CHV01_FB &gt; CHV_OSTP) AND (CHV02_FB &gt; CHV_OSTP))
    OR (CHV03_FB &gt; CHV_OSTP);
P06_Water := CHP_RUN AND P06_FlowValid AND (CHS_FL01 &gt; CH_INFL_MIN) AND P06_Path;
P06_RawFault := CHP_FLT_DI OR NOT CHP_REM OR ACH_F1 OR ACHF_F
    OR NOT ACH_AM OR ALM_CHP_MM OR ALM_ACH_MM OR ALM_CHBPV_MM
    OR ALM_CHV01_MM OR ALM_CHV02_MM OR ALM_CHV03_MM;
P06_ConfigFault := (CH_INFL_MIN &lt;= 0.0) OR (CHV_OSTP &lt;= 0.0)
    OR (CHV_OSTP &gt;= 100.0) OR (STOP_PUMP_DELAY &lt; 0)
    OR (STOP_PUMP_DELAY &gt; 3600) OR (START_LOWFL_TM &lt;= 0)
    OR (START_LOWFL_TM &gt; 3600);

(* Timers execute once per scan, including fault/idle scans. Cold/warm resets
   only the non-retained sequence; min-off starts again conservatively. *)
IF ((P06_State = 30) OR (P06_State = 40)) AND NOT ACH_PWR THEN
    P06_PowerEvent := TRUE;
END_IF;
IF NOT ACH_EN OR (ACH_RUN AND ACH_PWR AND (P06_State = 40)) THEN
    P06_PowerEvent := FALSE;
END_IF;
P06_OffPreset := T#10m;
(* Enable only after the chiller vendor confirms this specific quick-restart
   contract. It never bypasses process interlocks, faults or post-run. *)
IF P06_FastRestartApproved AND P06_PowerEvent THEN P06_OffPreset := T#120s; END_IF;
P06_TOff(IN := NOT ACH_RUN AND NOT P06_Boot, PT := P06_OffPreset);
P06_TOn(IN := ACH_RUN AND NOT P06_Boot, PT := T#10m);
P06_TValve(IN := (P06_State = 10) AND NOT P06_Boot, PT := T#120s);
P06_TFlow(IN := (P06_State = 20) AND NOT P06_Boot,
    PT := DINT_TO_TIME(LIMIT(1, START_LOWFL_TM, 3600) * 1000));
P06_TStable(IN := P06_Water AND NOT P06_Boot, PT := T#10s);
P06_TChiller(IN := (P06_State = 30) AND NOT P06_Boot, PT := T#180s);
P06_TLostFlow(IN := ((P06_State = 30) OR (P06_State = 40))
    AND NOT P06_Water AND NOT P06_Boot, PT := T#2s);

IF P06_Boot THEN
    P06_State := 0;
    P06_ResetOld := UNIT_Reset OR SMCL_RESET;
    P06_ResetEdge := FALSE;
    IF ACH_RUN THEN
        IF P06_Water AND NOT P06_RawFault AND ACH_PWR AND NOT CH_MS THEN
            P06_State := 40;
        ELSE P06_State := 50;
        END_IF;
    ELSIF CHP_RUN THEN P06_State := 60;
    END_IF;
END_IF;
IF (P06_State &lt;&gt; 0) AND (P06_State &lt;&gt; 10) AND (P06_State &lt;&gt; 20)
    AND (P06_State &lt;&gt; 30) AND (P06_State &lt;&gt; 40) AND (P06_State &lt;&gt; 50)
    AND (P06_State &lt;&gt; 60) AND (P06_State &lt;&gt; 70) AND (P06_State &lt;&gt; 80)
    AND (P06_State &lt;&gt; 900) THEN
    P06_SeqFault := TRUE; P06_FaultCode := 99; P06_State := 50;
END_IF;
IF P06_ResetEdge AND NOT ACH_RUN AND NOT CHP_RUN AND NOT P06_RawFault
    AND ACH_PWR AND NOT P06_ConfigFault
    AND ((P06_State = 0) OR (P06_State = 900)) THEN
    P06_SeqFault := FALSE; P06_FaultCode := 0; P06_StopFault := FALSE;
    P06_State := 0;
END_IF;

(* A supply failure does not invent an equipment-fault latch. Stop commands;
   water/TES may continue on their own UPS supply while pumps remain healthy. *)
P06_Trip := P06_RawFault OR P06_ConfigFault OR P06_TLostFlow.Q;
IF ((P06_State = 10) OR (P06_State = 20) OR (P06_State = 30)
    OR (P06_State = 40)) AND P06_Trip THEN
    P06_SeqFault := TRUE;
    IF P06_ConfigFault THEN P06_FaultCode := 1;
    ELSIF P06_RawFault THEN P06_FaultCode := 2;
    ELSE P06_FaultCode := 3;
    END_IF;
    P06_State := 50;
END_IF;
IF ((P06_State = 10) OR (P06_State = 20) OR (P06_State = 30)
    OR (P06_State = 40)) AND NOT ACH_PWR THEN P06_State := 50; END_IF;
IF (P06_State = 40) AND NOT ACH_RUN AND NOT P06_Boot THEN
    P06_SeqFault := TRUE; P06_FaultCode := 4; P06_State := 50;
END_IF;
(* Maintenance requests an orderly stop. Only normal demand withdrawal waits
   MinOn; maintenance and process protection may stop the chiller immediately. *)
IF (CH_MS OR TST_MS) AND (P06_State &gt; 0) AND (P06_State &lt; 50) THEN P06_State := 50; END_IF;
IF NOT ACH_EN AND NOT P06_Boot THEN
    IF (P06_State = 10) OR (P06_State = 20) OR (P06_State = 30) THEN
        P06_State := 50;
    ELSIF (P06_State = 40) AND P06_TOn.Q THEN P06_State := 50;
    END_IF;
END_IF;

CASE P06_State OF
0:
    IF ACH_RUN THEN P06_State := 50;
    ELSIF ACH_EN AND NOT CH_MS AND NOT TST_MS AND NOT P06_SeqFault
        AND NOT P06_RawFault AND NOT P06_ConfigFault AND ACH_PWR
        AND NOT UNIT_NOA AND P06_TOff.Q AND P06_TempValid THEN
        START_TST_FULL := TST_CAP &gt; TST_CAP_STP;
        P06_State := 10;
    END_IF;
10:
    IF (START_TST_FULL AND (CHV01_FB &gt; CHV_OSTP) AND (CHV02_FB &gt; CHV_OSTP))
        OR (NOT START_TST_FULL AND (CHV03_FB &gt; CHV_OSTP)) THEN
        P06_State := 20;
    ELSIF P06_TValve.Q THEN
        P06_SeqFault := TRUE; P06_FaultCode := 10; P06_State := 50;
    END_IF;
20:
    IF P06_TStable.Q THEN P06_State := 30;
    ELSIF P06_TFlow.Q THEN
        P06_SeqFault := TRUE; P06_FaultCode := 20; P06_State := 50;
    END_IF;
30:
    IF ACH_RUN THEN P06_State := 40;
    ELSIF P06_TChiller.Q THEN
        P06_SeqFault := TRUE; P06_FaultCode := 30; P06_State := 50;
    END_IF;
900:
    IF ACH_RUN THEN P06_State := 50; END_IF;
END_CASE;

FOR I := 0 TO 5 DO Chiller_Start_ENA[I] := FALSE; END_FOR;
Chiller_Start_ENA[1] := P06_State = 10;
Chiller_Start_ENA[2] := P06_State = 20;
Chiller_Start_ENA[3] := P06_State = 30;
Chiller_Start_ENA[4] := P06_State = 40;
START_ACH_REQ := ((P06_State = 30) OR (P06_State = 40))
    AND ACH_PWR AND NOT P06_Trip AND NOT P06_SeqFault AND NOT CH_MS;
(* New starts require current water proof; running loss uses the 2 s debounce. *)
IF (P06_State = 30) AND NOT P06_Water THEN START_ACH_REQ := FALSE; END_IF;
START_PUMP_REQ := (P06_State &gt;= 20) AND (P06_State &lt;= 40);
ALM_START_LOWFL := P06_SeqFault AND (P06_FaultCode = 20);
</STSource>
	</program>
	<program>
		<identProgram name="Chiller_Stop" type="section" task="MAST" SectionOrder="11" />
		<STSource>(* P06: no restart reversal while stopping; actual feedback controls post-run. *)
P06_TStop(IN := (P06_State = 50) AND NOT P06_Boot, PT := T#180s);
P06_TPost(IN := (P06_State = 60) AND NOT ACH_RUN AND NOT P06_Boot,
    PT := DINT_TO_TIME(LIMIT(0, STOP_PUMP_DELAY, 3600) * 1000));
P06_TPumpStop(IN := (P06_State = 70) AND NOT P06_Boot, PT := T#60s);
(* A chiller-only failure must not discard useful TES cooling while the SMCL
   is proving the replacement. Pump/process faults and maintenance still win. *)
P06_TESHold := ACH_EN AND NOT CH_MS AND NOT TST_MS AND NOT P06_ConfigFault
    AND NOT CHP_FLT_DI AND CHP_REM AND NOT ALM_CHP_MM
    AND P06_Water AND (TST_MODE = 3) AND (TST_CAP &gt; TST_CAP_MINSTP);
IF ACH_RUN AND ((P06_State = 60) OR (P06_State = 70)
    OR (P06_State = 80) OR (P06_State = 900)) THEN
    P06_SeqFault := TRUE; P06_FaultCode := 51; P06_State := 50;
END_IF;
CASE P06_State OF
50:
    IF NOT ACH_RUN THEN
        IF CHP_RUN THEN P06_State := 60; ELSE P06_State := 70; END_IF;
    ELSIF P06_TStop.Q THEN
        P06_StopFault := TRUE; P06_SeqFault := TRUE; P06_FaultCode := 50;
    END_IF;
60:
    IF P06_TPost.Q AND NOT P06_TESHold THEN P06_State := 70; END_IF;
70:
    IF NOT CHP_RUN THEN P06_State := 80;
    ELSIF P06_TPumpStop.Q THEN
        P06_StopFault := TRUE; P06_SeqFault := TRUE; P06_FaultCode := 70;
    END_IF;
80:
    IF P06_SeqFault THEN P06_State := 900; ELSE P06_State := 0; END_IF;
END_CASE;
FOR I := 0 TO 5 DO Chiller_Stop_ENA[I] := FALSE; END_FOR;
Chiller_Stop_ENA[1] := P06_State = 50;
Chiller_Stop_ENA[2] := P06_State = 60;
Chiller_Stop_ENA[3] := P06_State = 70;
Chiller_Stop_ENA[5] := (P06_State = 0) OR (P06_State = 900);
STOP_PUMP_HOLD := (P06_State = 50) OR (P06_State = 60);
P06_Isolatable := CH_MS AND NOT ACH_RUN AND NOT CHP_RUN
    AND ((P06_State = 0) OR (P06_State = 900));
START_ACH_REQ := START_ACH_REQ AND ((P06_State = 30) OR (P06_State = 40));
START_PUMP_REQ := (P06_State &gt;= 20) AND (P06_State &lt;= 40);
</STSource>
	</program>
	<program>
		<identProgram name="Thermal_Storage_Tank" type="section" task="MAST" SectionOrder="12" />
		<STSource>(* Thermal storage tank mode (rewritten per SOO). Valve actions are in section OUT_ARB.
   Start done: TST-CAP &gt; 85% -&gt; normal, else -&gt; bypass
   Normal/charge -&gt; discharge: chiller power loss or fault while the pump runs (alarm)
   Discharge -&gt; bypass: TST-CAP &lt; 20% or CHS-T02 &gt; setpoint + 1.7 °C for 30 s
   Discharge -&gt; normal: chiller running again
   Normal/bypass -&gt; charge: chiller running, CHS=ON, header supply &lt; setpoint + 1.1 °C for 15 min, TST-CAP &lt; 95%
   Charge -&gt; normal: TST-CAP &gt; 95% and all 4 tank temps &lt; setpoint + 0.8 °C
   Charge -&gt; bypass: chiller stopped normally
   Bypass -&gt; normal: chiller running and TST-CAP &gt;= 95% *)
TST_INIT_TRIG (CLK := Chiller_Start_ENA[4], Q =&gt; TST_INIT);
(* user 2026-10-15: TES maintenance switched off -&gt; decide the TES mode again *)
TST_MS_F_TRIG (CLK := TST_MS, Q =&gt; TST_MS_INIT);
IF TST_MS THEN
    TST_MODE := 0;
ELSE
    IF (TST_INIT OR TST_MS_INIT) AND (TST_MODE = 0) THEN
        IF TST_CAP &gt; TST_CAP_STP THEN TST_MODE := 2; ELSE TST_MODE := 1; END_IF;
    END_IF;

    (* 2026-10-15: chiller lost (no power / fault) while the tank has no usable capacity (TST-CAP below the discharge
       minimum, typically during charging): discharging is pointless and the mode toggled 1 &lt;-&gt; 3. Go to bypass,
       latch TST_NOCAP = unit not available (UNIT_ENABLE FALSE) -&gt; SMCL starts the next unit and stops this one
       after the handover (supply temperature reached). Cleared when the unit is stopped (ACH_EN removed). *)
    IF ((TST_MODE = 2) OR (TST_MODE = 4) OR (TST_MODE = 3)) AND CHP_RUN AND ((NOT ACH_PWR) OR ACH_Fault)
       AND (TST_CAP &lt; TST_CAP_MINSTP) THEN
        TST_NOCAP := TRUE;
    END_IF;
    IF TST_NOCAP THEN
        TST_MODE := 1;
    ELSIF ((TST_MODE = 2) OR (TST_MODE = 4)) AND CHP_RUN AND ((NOT ACH_PWR) OR ACH_Fault) THEN
        TST_MODE := 3;
    END_IF;

    TST_DtB_Condition (Condition := (TST_MODE = 3) AND ((TST_CAP &lt; TST_CAP_MINSTP) OR (CHS_T02 &gt; CHS_TSP_OUT + TSTDT)),
                       SP_Condition_Delay := TST_TIME, SEC_P := SEC_P, Condition_OK =&gt; TST_DtB_OK);
    IF TST_DtB_OK THEN TST_MODE := 1; END_IF;

    IF (TST_MODE = 3) AND ACH_RUN AND ACH_PWR AND NOT ACH_Fault THEN TST_MODE := 2; END_IF;

    (* 2026-10-20 user (ACH-01 edit): no CHS in the condition *)
    TST_BtC_Condition (Condition := ((TST_MODE = 1) OR (TST_MODE = 2)) AND ACH_RUN
                                    AND (CHWS_T01_T02 &lt; CHS_TSP_OUT + TDM_CHWS_DT) AND (TST_CAP &lt; TST_CAP_MAXSTP),
                       SP_Condition_Delay := TDMCHWS_TIME1, SEC_P := SEC_P, Condition_OK =&gt; TST_BtC_OK);
    IF TST_BtC_OK THEN TST_MODE := 4; END_IF;

    TST_FULL := (TST_CAP &gt; TST_CAP_MAXSTP) AND (TST_T01 &lt; CHS_TSP_OUT + TST_DT) AND (TST_T02 &lt; CHS_TSP_OUT + TST_DT)
                AND (TST_T03 &lt; CHS_TSP_OUT + TST_DT) AND (TST_T04 &lt; CHS_TSP_OUT + TST_DT);
    IF (TST_MODE = 4) AND TST_FULL THEN TST_MODE := 2; END_IF;
    IF (TST_MODE = 4) AND (NOT ACH_RUN) AND ACH_PWR AND NOT ACH_Fault THEN TST_MODE := 1; END_IF;
    IF (TST_MODE = 1) AND ACH_RUN AND (TST_CAP &gt;= TST_CAP_MAXSTP) THEN TST_MODE := 2; END_IF;

    (* no-capacity latch: keep bypass whatever the transitions above did; cleared once the unit is stopped *)
    (* 2026-10-20 user (ACH-01 edit): also cleared once the chiller runs again *)
    IF NOT ACH_EN OR ACH_RUN THEN TST_NOCAP := FALSE; END_IF;
    IF TST_NOCAP THEN TST_MODE := 1; END_IF;
    (* Unit disabled and pump stopped: clear the mode *)
    IF (NOT ACH_EN) AND (NOT CHP_RUN) THEN TST_MODE := 0; END_IF;
END_IF;

DISCH_ALM := TST_MODE = 3;
TST_ENA[0] := TST_MODE = 1;
TST_ENA[1] := TST_MODE = 2;
TST_ENA[2] := TST_MODE = 3;
TST_ENA[3] := TST_MODE = 4;
</STSource>
	</program>
	<program>
		<identProgram name="FPM_ENA" type="section" task="MAST" SectionOrder="13" />
		<STSource>(* Freeze protection mode (rewritten per SOO)
   Enter (any, standby units only, FPM-ENA on): OA-T &lt; -5 °C; lowest water temp &lt; -2.2 °C; EVAP-PUMP=ON
   Exit (all): OA-T &gt; -5 + 1.1; lowest water temp &gt; -2.2 + 1.1; EVAP-PUMP=OFF; or the unit is asked to run
   Action: CHV02 -&gt; 17%, CHV01, CHBPV -&gt; 100%; then pump at minimum speed for 5 min; after the pump stops valves return to standby 100%
   Repeat every FPM_REPEAT_TM while the condition lasts (not in SOO, added) *)
FPM_STANDBY := ((P06_State = 0) OR (P06_State = 900)) AND (NOT ACH_EN) AND (NOT ACH_RUN) AND (NOT CH_MS) AND (NOT TST_MS) AND CMD_FPM_ENA;
CH_Min_T := MIN(LCHLT, ECHLT, CHS_T01, CHS_T02, CHR_T01, CHIN_T01);
FPM_ENA[2] := OA_T &lt; FPM_OA_IN_TSP;
(* 2026-10-19 (user): hysteresis FPM_IN_DTSP on the water temperature condition *)
IF CH_Min_T &lt; FPM_IN_TSP THEN
  FPM_ENA[3] := TRUE;
END_IF;
IF CH_Min_T &gt; FPM_IN_TSP + FPM_IN_DTSP THEN
  FPM_ENA[3] := FALSE;
END_IF;
FPM_ENA[4] := EVAP_PUMP;
FPM_CLR := (OA_T &gt; FPM_OA_IN_TSP + FPM_OA_IN_TSP_plus) AND (CH_Min_T &gt; FPM_IN_TSP + FPM_IN_TSP_plus) AND NOT EVAP_PUMP;
(* 2026-10-15: same as the chemical mode - pump cannot run or a valve does not follow -&gt; leave the anti-freeze mode,
   no new start until the cause is gone (alarm reset) *)
IF FPM_ENA[0] AND (CHWP_Fault OR ALM_CHP_MM OR ALM_CHV01_MM OR ALM_CHV02_MM OR ALM_CHBPV_MM) THEN
    FPM_FAIL := TRUE;
END_IF;
IF ACH_EN OR NOT (CHWP_Fault OR ALM_CHP_MM OR ALM_CHV01_MM OR ALM_CHV02_MM OR ALM_CHBPV_MM) THEN
    IF NOT FPM_ENA[0] THEN FPM_FAIL := FALSE; END_IF;
END_IF;
IF FPM_STANDBY AND (FPM_ENA[2] OR FPM_ENA[3] OR FPM_ENA[4]) AND NOT FPM_FAIL THEN FPM_ENA[0] := TRUE; END_IF;
IF (NOT FPM_STANDBY) OR FPM_CLR OR FPM_FAIL THEN FPM_ENA[0] := FALSE; END_IF;
FPM_ENA[1] := FPM_STANDBY;

FPM_ENA_TRIG (CLK := FPM_ENA[0], Q =&gt; FPM_ENA[5]);
FPM_RPT (Condition := FPM_ENA[0] AND NOT FPM_ENA[6] AND NOT FPM_ENA[7], SP_Condition_Delay := FPM_REPEAT_TM,
         SEC_P := SEC_P, Condition_OK =&gt; FPM_RPT_OK);
IF FPM_ENA[5] OR FPM_RPT_OK THEN
    FPM_ENA[6] := TRUE;          (* valves moving to position *)
END_IF;
IF FPM_ENA[6] AND (CHV01_FB &gt; CHV_OSTP) AND (CHV02_FB &lt; CHV_FPM_SP + 5.0) AND (CHBPV_FB &gt; CHBPV_FPM_SP - 5.0) THEN
    FPM_ENA[6] := FALSE;
    FPM_ENA[7] := TRUE;          (* pump running *)
END_IF;
FPM_PULSE (Condition := FPM_ENA[7], SP_Condition_Delay := FPM_CH_PULSE, SEC_P := SEC_P, Condition_OK =&gt; FPM_PULSE_OK);
IF FPM_PULSE_OK THEN FPM_ENA[7] := FALSE; END_IF;
IF NOT FPM_ENA[0] THEN
    FPM_ENA[5] := FALSE; FPM_ENA[6] := FALSE; FPM_ENA[7] := FALSE;
END_IF;
FPM_VALVE_REQ := FPM_ENA[6] OR FPM_ENA[7];
FPM_PUMP_REQ := FPM_ENA[7];

FPM_LOWFL_C (Condition := FPM_ENA[7] AND CHP_RUN AND (CHS_FL01 &lt; CH_INFL_MIN - 10.0), SP_Condition_Delay := 180,
             SEC_P := SEC_P, Condition_OK =&gt; ALM_FPM_LOWFL);
</STSource>
	</program>
	<program>
		<identProgram name="Chemical_Water_Treatment" type="section" task="MAST" SectionOrder="14" />
		<STSource>(* Chemical water treatment (rewritten per SOO)
   Chiller and pump stopped longer than 3 days (CHE-IN-DELAY) and no other unit in chemical treatment -&gt; CHV01, CHBPV to 60%, then pump at minimum speed for 3 min, chiller stays off
   Fix: delay x86400; pump command wired to OUT_ARB; added 3 min timer; abort at once when the unit is asked to run / maintenance / freeze protection *)
(* 2026-10-19 (user): CHV01 100 % (CHV_CHE is the CHBPV position only) - with CHV02 closed CHBPV alone has no flow path *)
CHE_IDLE := (NOT ACH_RUN) AND (NOT CHP_RUN) AND (NOT ACH_EN);
(* K: test divider for the delay (user, 2026-10-15 bench test); 1 = days as set; MAX guards against K = 0 *)
Chemical_Mode_Condition (Condition := CHE_IDLE AND NOT CH_MS, SP_Condition_Delay := SP_Chemical_Mode_Delay * 86400 / MAX(K, 1),
                         SEC_P := SEC_P, Condition_OK =&gt; CHE_DUE);
CHE_ABORT := ACH_EN OR CH_MS OR TST_MS OR FPM_ENA[0];
(* 2026-10-15: the pump cannot run (fault / mismatch / not remote) or a valve does not follow -&gt; leave the chemical mode
   instead of waiting for the 3 min pump run forever; no new start until the cause is gone (alarm reset) *)
IF Chemical_Mode_ENA[0] AND (CHWP_Fault OR ALM_CHP_MM OR ALM_CHV01_MM OR ALM_CHBPV_MM) THEN
    CHE_FAIL := TRUE;
END_IF;
IF ACH_EN OR NOT (CHWP_Fault OR ALM_CHP_MM OR ALM_CHV01_MM OR ALM_CHBPV_MM) THEN
    IF NOT Chemical_Mode_ENA[0] THEN CHE_FAIL := FALSE; END_IF;
END_IF;
CHE_ABORT := CHE_ABORT OR CHE_FAIL;
IF CHE_DUE AND P06_ChemGrant AND (P06_State = 0) AND (NOT Chemical_Mode_ENA[0]) AND (NOT Other_Chemical_Mode_Runing) AND NOT CHE_ABORT THEN
    Chemical_Mode_ENA[0] := TRUE;
    Chemical_Mode_ENA[3] := TRUE;      (* valves moving to position *)
END_IF;
IF Chemical_Mode_ENA[3] AND (CHV01_FB &gt; 95.0) AND (CHBPV_FB &gt; CHV_CHE - 5.0) THEN
    Chemical_Mode_ENA[3] := FALSE;
    Chemical_Mode_ENA[4] := TRUE;      (* pump running *)
END_IF;
Chemical_Stop_Condition (Condition := Chemical_Mode_ENA[4] AND CHP_RUN, SP_Condition_Delay := CHE_CH_PLUSE,
                         SEC_P := SEC_P, Condition_OK =&gt; CHE_DONE);
IF CHE_DONE OR CHE_ABORT THEN
    Chemical_Mode_ENA[0] := FALSE;
    Chemical_Mode_ENA[3] := FALSE;
    Chemical_Mode_ENA[4] := FALSE;
END_IF;
</STSource>
	</program>
	<program>
		<identProgram name="Pipe_Freeze_Protection" type="section" task="MAST" SectionOrder="15" />
		<STSource>(* Pipe heat tracing: start when any temperature &lt; PHTS_T_SP (5 °C); stop when all &gt; setpoint + hysteresis (1.1 °C). Fixed T04 &lt;&gt; to &gt; *)
IF (PHTS_T01 &lt; PHTS_T_SP) OR (PHTS_T02 &lt; PHTS_T_SP) OR (PHTS_T03 &lt; PHTS_T_SP) OR (PHTS_T04 &lt; PHTS_T_SP) THEN
    PHTS_Auto_OP := TRUE;
END_IF;
IF (PHTS_T01 &gt; PHTS_T_SP + PHTS_DT_SP) AND (PHTS_T02 &gt; PHTS_T_SP + PHTS_DT_SP)
   AND (PHTS_T03 &gt; PHTS_T_SP + PHTS_DT_SP) AND (PHTS_T04 &gt; PHTS_T_SP + PHTS_DT_SP) THEN
    PHTS_Auto_OP := FALSE;
END_IF;
</STSource>
	</program>
	<program>
		<identProgram name="OUT_ARB" type="section" task="MAST" SectionOrder="16" />
		<STSource>(* Output arbitration (all auto commands in one place so sections do not overwrite each other)
   Valve priority: unit maintenance &gt; tank maintenance &gt; freeze protection &gt; chemical treatment &gt; start step 1 &gt; tank mode &gt; standby (CHV01/02/CHBPV 100%)
   Fix: bypass valve uses CHBPV_Auto_OP everywhere (FPM/chemical sections wrote CHBPV while the drive block read CHPBV); PID enable recalculated every scan *)
(* 2026-10-19 (user): CHV03-only lineup (bypass mode, or start step 1 with TES not full) - when the minimum flow PID
   opens CHBPV (&gt; BYP_CHV01_ON), CHV01 goes to 100 %; back to closed when CHBPV has been &lt; BYP_CHV01_OFFP
   for BYP_CHV01_TM or the lineup is left. Same branch conditions as the arbitration below. *)
BYP_LINEUP := FALSE;
IF NOT (CH_MS OR TST_MS OR FPM_VALVE_REQ OR Chemical_Mode_ENA[0]) THEN
    IF Chiller_Start_ENA[1] OR (ACH_EN AND (TST_MODE = 0) AND NOT TST_MS) THEN
        BYP_LINEUP := NOT START_TST_FULL;
    ELSIF TST_MODE = 1 THEN
        BYP_LINEUP := TRUE;
    END_IF;
END_IF;
IF BYP_LINEUP AND (CHPBV_MinFL_PID_OP &gt; BYP_CHV01_ON) THEN
    BYP_CHV01 := TRUE;
END_IF;
BYP_CHV01_OFF (Condition := CHPBV_MinFL_PID_OP &lt; BYP_CHV01_OFFP, SP_Condition_Delay := BYP_CHV01_TM, SEC_P := SEC_P, Condition_OK =&gt; BYP_CHV01_OFF_OK);
IF (NOT BYP_LINEUP) OR BYP_CHV01_OFF_OK THEN
    BYP_CHV01 := FALSE;
END_IF;
V1 := CHV01_Auto_OP; V2 := CHV02_Auto_OP; V3 := CHV03_Auto_OP; VB := CHBPV_Auto_OP;
CHPPV_MinFL_Enable := FALSE;
CHPPV_MinTST_FL_Enable := FALSE;
CHPPV_MinCHWDT_Enable := FALSE;

IF P06_Isolatable THEN
    V1 := 0.0; V2 := 0.0; V3 := 0.0; VB := 0.0;
ELSIF (P06_State &gt;= 50) AND (P06_State &lt;= 70) THEN
    (* Keep the last proven lineup through actual stop and pump post-run. *)
    V1 := CHV01_Auto_OP; V2 := CHV02_Auto_OP;
    V3 := CHV03_Auto_OP; VB := CHBPV_Auto_OP;
ELSIF TST_MS AND NOT ACH_RUN AND NOT CHP_RUN THEN
    V1 := CHV01_MS_OP; V2 := CHV02_MS_OP; V3 := CHV03_MS_OP; VB := CHBPV_MS_OP;
ELSIF FPM_VALVE_REQ THEN
    (* 2026-10-19 (user): CHV01 always 100 % - with CHV02 closed there is no flow path through CHBPV otherwise *)
    V1 := 100.0; V2 := CHV_FPM_SP; VB := CHBPV_FPM_SP; V3 := CHV_FPM_SP;
ELSIF Chemical_Mode_ENA[0] THEN
    V1 := 100.0; VB := CHV_CHE; V2 := 0.0; V3 := 0.0;
ELSIF Chiller_Start_ENA[1] OR (ACH_EN AND (TST_MODE = 0) AND NOT TST_MS) THEN
    CHPPV_MinFL_Enable := TRUE;
    VB := CHPBV_MinFL_PID_OP;
    IF START_TST_FULL THEN
        V1 := 100.0; V2 := 100.0;
        IF (CHV01_FB &gt; CHV_OSTP) AND (CHV02_FB &gt; CHV_OSTP) THEN V3 := 0.0; END_IF;
    ELSE
        V3 := 100.0;
        IF CHV03_FB &gt; CHV_OSTP THEN
            V2 := 0.0;
            IF BYP_CHV01 THEN V1 := 100.0; ELSE V1 := 0.0; END_IF;
        END_IF;
    END_IF;
ELSIF TST_MODE = 1 THEN             (* Bypass *)
    V3 := 100.0;
    (* 2026-10-19 (user): CHBPV opened by the minimum flow PID -&gt; CHV01 100 % (flow path through CHBPV), CHV02 stays closed *)
    IF CHV03_FB &gt; CHV_OSTP THEN
        V2 := 0.0;
        IF BYP_CHV01 THEN V1 := 100.0; ELSE V1 := 0.0; END_IF;
    END_IF;
    CHPPV_MinFL_Enable := TRUE;
    VB := CHPBV_MinFL_PID_OP;
ELSIF TST_MODE = 2 THEN             (* Normal cooling *)
    V1 := 100.0; V2 := 100.0;
    IF (CHV01_FB &gt; CHV_OSTP) AND (CHV02_FB &gt; CHV_OSTP) THEN V3 := 0.0; END_IF;
    CHPPV_MinFL_Enable := TRUE;
    VB := CHPBV_MinFL_PID_OP;
ELSIF TST_MODE = 3 THEN             (* Discharge *)
    V1 := 100.0; V2 := 100.0;
    IF (CHV01_FB &gt; CHV_OSTP) AND (CHV02_FB &gt; CHV_OSTP) THEN V3 := 0.0; END_IF;
    VB := 0.0;
ELSIF TST_MODE = 4 THEN             (* Charge *)
    V1 := 100.0; V3 := 100.0;
    IF (CHV01_FB &gt; CHV_OSTP) AND (CHV03_FB &gt; CHV_OSTP) THEN V2 := 0.0; END_IF;
    CHPPV_MinTST_FL_Enable := TRUE;
    CHPPV_MinCHWDT_Enable := TRUE;
    VB := MIN(CHPPV_MinCHWDT_PID_OP, CHPPV_MinTST_FL_PID_OP);
ELSE                                (* standby: CHV01/CHV02/CHV03 100%, CHBPV 0% (2026-10-19 user) *)
    V1 := 100.0; V2 := 100.0; V3 := 100.0; VB := 0.0;
END_IF;
CHV01_Auto_OP := V1; CHV02_Auto_OP := V2; CHV03_Auto_OP := V3; CHBPV_Auto_OP := VB;
(* PID halt flags: see PID_PARA *)

(* Pumps and chillers *)
(* 2026-10-15 bench test (user): no MM / line-up interlock on the auto outputs here *)
(* 2026-10-20 user (ACH-01 edit): anti-freeze / chemical pump request held 40 s after it drops *)
PUMP_REQ := FPM_PUMP_REQ OR Chemical_Mode_ENA[4];
TOF_PUMP_OFF (IN := PUMP_REQ, PT := T#40s, Q =&gt; PUMP_REQ_OUT);
(* 2026-10-22 user (ACH-01 of 10-22): the water path interlock CHP_Shutdown of 10-21 is removed again *)
CHP_Auto_OP := (START_PUMP_REQ OR STOP_PUMP_HOLD OR PUMP_REQ_OUT)
               AND NOT CHP_FLT_DI AND CHP_REM AND NOT P06_Isolatable;
ACH_Auto_OP := START_ACH_REQ AND NOT CH_MS AND NOT TST_MS
    AND NOT P06_SeqFault AND NOT P06_ConfigFault;
IF FPM_PUMP_REQ OR Chemical_Mode_ENA[4] THEN
    CHPVSD_Auto_OP := CHP_MIN;
ELSE
    CHPVSD_Auto_OP := MAX(CHVSD_SEQ_OUT, CHP_MIN);
END_IF;

(* Chiller leaving water setpoint: written to chiller register 1 over Modbus RTU (Modbus_RTU_COMM step 7); ACH_TSP is for display only *)
ACH_TSP := CHS_TSP_OUT;
</STSource>
	</program>
	<program>
		<identProgram name="Drive_OP" type="section" task="MAST" SectionOrder="17" />
		<FBDSource nbRows="24" nbColumns="36">
			<networkFBD>
				<FFBBlock instanceName="CHP_OP" typeName="IODrive_OP" additionnalPinNumber="0" enEnO="false" width="15" height="7">
					<objPosition posX="14" posY="9" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto" effectiveParameter="CHP_Auto" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto_OP" effectiveParameter="CHP_Auto_OP" />
						<inputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHP_M_OP" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="Drive_OP" effectiveParameter="CHP_STC" />
						<outputVariable invertedPin="false" formalParameter="Drive_CL" effectiveParameter="CHP_SPC" />
						<outputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHP_M_OP" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="ACH_OP" typeName="IODrive_OP" additionnalPinNumber="0" enEnO="false" width="15" height="7">
					<objPosition posX="14" posY="20" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto" effectiveParameter="ACH_Auto" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto_OP" effectiveParameter="ACH_Auto_OP" />
						<inputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="ACH_M_OP" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="Drive_OP" effectiveParameter="ACH_STC" />
						<outputVariable invertedPin="false" formalParameter="Drive_CL" effectiveParameter="ACH_SPC" />
						<outputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="ACH_M_OP" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHPVSD_OP" typeName="IODrive_AD_OP" additionnalPinNumber="0" enEnO="false" width="15" height="7">
					<objPosition posX="43" posY="8" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto" effectiveParameter="CHPVSD_AM" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto_OP" effectiveParameter="CHPVSD_Auto_OP" />
						<inputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHPVSD_M_OP" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHPVSD_M_OP" />
						<outputVariable invertedPin="false" formalParameter="Drive_OP" effectiveParameter="CHPVSD_C" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHV01_C_OP" typeName="IODrive_AD_OP" additionnalPinNumber="0" enEnO="false" width="15" height="7">
					<objPosition posX="43" posY="19" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto" effectiveParameter="CHV01_Auto" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto_OP" effectiveParameter="CHV01_Auto_OP" />
						<inputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHV01_M_OP" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHV01_M_OP" />
						<outputVariable invertedPin="false" formalParameter="Drive_OP" effectiveParameter="CHV01_C" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHV02_C_OP" typeName="IODrive_AD_OP" additionnalPinNumber="0" enEnO="false" width="15" height="7">
					<objPosition posX="43" posY="30" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto" effectiveParameter="CHV02_Auto" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto_OP" effectiveParameter="CHV02_Auto_OP" />
						<inputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHV02_M_OP" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHV02_M_OP" />
						<outputVariable invertedPin="false" formalParameter="Drive_OP" effectiveParameter="CHV02_C" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHV03_C_OP" typeName="IODrive_AD_OP" additionnalPinNumber="0" enEnO="false" width="15" height="7">
					<objPosition posX="43" posY="40" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto" effectiveParameter="CHV03_Auto" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto_OP" effectiveParameter="CHV03_Auto_OP" />
						<inputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHV03_M_OP" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHV03_M_OP" />
						<outputVariable invertedPin="false" formalParameter="Drive_OP" effectiveParameter="CHV03_C" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="CHBPV_C_OP" typeName="IODrive_AD_OP" additionnalPinNumber="0" enEnO="false" width="15" height="7">
					<objPosition posX="43" posY="50" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto" effectiveParameter="CHBPV_Auto" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto_OP" effectiveParameter="CHBPV_Auto_OP" />
						<inputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHBPV_M_OP" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="CHBPV_M_OP" />
						<outputVariable invertedPin="false" formalParameter="Drive_OP" effectiveParameter="CHBPV_C" />
					</descriptionFFB>
				</FFBBlock>
				<FFBBlock instanceName="PHTS_OP" typeName="IODrive_OP" additionnalPinNumber="0" enEnO="false" width="15" height="7">
					<objPosition posX="14" posY="33" />
					<descriptionFFB execAfter="">
						<inputVariable invertedPin="false" formalParameter="EN" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto" effectiveParameter="PHTS_Auto" />
						<inputVariable invertedPin="false" formalParameter="Drive_Auto_OP" effectiveParameter="PHTS_Auto_OP" />
						<inputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="PHTS_M_OP" />
						<outputVariable invertedPin="false" formalParameter="ENO" />
						<outputVariable invertedPin="false" formalParameter="Drive_OP" effectiveParameter="PHTS_C" />
						<outputVariable invertedPin="false" formalParameter="Drive_CL" />
						<outputVariable invertedPin="false" formalParameter="Drive_M_OP" effectiveParameter="PHTS_M_OP" />
					</descriptionFFB>
				</FFBBlock>
			</networkFBD>
		</FBDSource>
	</program>
	<program><identProgram name="P06_FINAL_GUARD" type="section" task="MAST" SectionOrder="18" /><STSource>(* P06 final physical-output guard executes AFTER Drive_OP, including manual
   software commands. Independent manufacturer/hardwired safeties remain. *)
P06_AuxPath := (CHV01_FB &gt; CHV_OSTP) AND (CHBPV_FB &gt; 5.0);
P06_RunSafe := ACH_PWR AND ACH_AM AND NOT ACH_F1 AND NOT ACHF_F
    AND NOT CHP_FLT_DI AND CHP_REM AND NOT ALM_CHP_MM
    AND P06_Water AND NOT P06_SeqFault AND NOT P06_ConfigFault
    AND NOT CH_MS AND NOT TST_MS AND (ACH_RUN OR P06_TOff.Q);
IF NOT P06_RunSafe THEN ACH_STC := FALSE; ACH_SPC := TRUE; END_IF;
IF CHP_FLT_DI OR NOT CHP_REM OR ALM_CHP_MM
    OR NOT (P06_Path OR P06_AuxPath) OR P06_Isolatable THEN
    CHP_STC := FALSE; CHP_SPC := TRUE;
END_IF;
</STSource></program><program>
		<identProgram name="ANA_AO" type="section" task="MAST" SectionOrder="19" />
		<STSource>CHPVSD_C_ANA (PV_Real := CHPVSD_C, EU_Max := 100.0, EU_Min := 0.0, Raw_High := 10000.0, Raw_Low := 0.0, AO_Raw =&gt; M5_AQ0);
CHV01_C_ANA (PV_Real := CHV01_C, EU_Max := 100.0, EU_Min := 0.0, Raw_High := 10000.0, Raw_Low := 0.0, AO_Raw =&gt; M5_AQ1);
CHV02_C_ANA (PV_Real := CHV02_C, EU_Max := 100.0, EU_Min := 0.0, Raw_High := 10000.0, Raw_Low := 0.0, AO_Raw =&gt; M5_AQ2);
CHV03_C_ANA (PV_Real := CHV03_C, EU_Max := 100.0, EU_Min := 0.0, Raw_High := 10000.0, Raw_Low := 0.0, AO_Raw =&gt; M5_AQ3);
CHBPV_C_ANA (PV_Real := CHBPV_C, EU_Max := 100.0, EU_Min := 0.0, Raw_High := 10000.0, Raw_Low := 0.0, AO_Raw =&gt; M5_AQ4);
(* 2026-10-15 bench test (user): chiller setpoint also output on AO channel 6 (0..100 -&gt; 0..10000), besides the Modbus write *)
ACH_TSP_ANA (PV_Real := CHS_TSP_OUT, EU_Max := 100.0, EU_Min := 0.0, Raw_High := 10000.0, Raw_Low := 0.0, AO_Raw =&gt; M5_AQ6);
</STSource>
	</program>
	<program>
		<identProgram name="ALARM" type="section" task="MAST" SectionOrder="20" />
		<STSource>(* Unit level alarms (SOO section 3); maintenance masks the other alarms (3.2.7) *)
CHS_DEV_H_C (Condition := ACH_RUN AND ((CHS_T01 &gt; CHS_TSP_OUT + CHS_TSP_OUT_plus) OR (CHS_T02 &gt; CHS_TSP_OUT + CHS_TSP_OUT_plus)),
             SP_Condition_Delay := CHS_DEV_TM, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHS_DEV_H);
CHS_DEV_L_C (Condition := ACH_RUN AND ((CHS_T01 &lt; CHS_TSP_OUT - CHS_TSP_OUT_plus) OR (CHS_T02 &lt; CHS_TSP_OUT - CHS_TSP_OUT_plus)),
             SP_Condition_Delay := CHS_DEV_TM, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHS_DEV_L);
ALM_CH_MS := CH_MS;
ALM_NO_PWR := NOT ACH_PWR AND NOT CH_MS;
ALM_CHP_NOT_AUTO := NOT CHP_REM AND NOT CH_MS;
ALM_INHALE_CLOSE := ACH_ALM_CODE = 53;
ALM_INHALE_OPEN := ACH_ALM_CODE = 54;
ALM_UNIT_ANY := NOT CH_MS AND (ACH_Fault OR CHWP_Fault OR ALM_CHBPV_MM OR ALM_CHV01_MM OR ALM_CHV02_MM OR ALM_CHV03_MM
                OR ALM_CHS_DEV_H OR ALM_CHS_DEV_L OR ALM_START_LOWFL OR ALM_FPM_LOWFL OR ALM_NO_PWR OR DISCH_ALM
                OR ALM_SMCL_COMM OR PHTS_FLT OR VFD_ALM OR VFD_NOT_AUTO OR ACH_EVAP_FRZ OR ALM_INHALE_CLOSE OR ALM_INHALE_OPEN
                OR COMM_ACH_FAIL OR COMM_VFD_FAIL OR COMM_TST_FAIL OR TST_GEN_F);
(* Valve position alarms (2026-10-20): LL / L / H / HH of the valve feedbacks and commands, alarm only *)
VLA_CHV01_FB_LL (Condition := NOT CH_MS AND ((CHV01_FB &lt;= ALM_CHV01_FB_LL_SP) OR (ALM_CHV01_FB_LL AND (CHV01_FB &lt; ALM_CHV01_FB_LL_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV01_FB_LL);
VLA_CHV01_FB_L (Condition := NOT CH_MS AND ((CHV01_FB &lt;= ALM_CHV01_FB_L_SP) OR (ALM_CHV01_FB_L AND (CHV01_FB &lt; ALM_CHV01_FB_L_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV01_FB_L);
VLA_CHV01_FB_H (Condition := NOT CH_MS AND ((CHV01_FB &gt;= ALM_CHV01_FB_H_SP) OR (ALM_CHV01_FB_H AND (CHV01_FB &gt; ALM_CHV01_FB_H_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV01_FB_H);
VLA_CHV01_FB_HH (Condition := NOT CH_MS AND ((CHV01_FB &gt;= ALM_CHV01_FB_HH_SP) OR (ALM_CHV01_FB_HH AND (CHV01_FB &gt; ALM_CHV01_FB_HH_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV01_FB_HH);
VLA_CHV02_FB_LL (Condition := NOT CH_MS AND ((CHV02_FB &lt;= ALM_CHV02_FB_LL_SP) OR (ALM_CHV02_FB_LL AND (CHV02_FB &lt; ALM_CHV02_FB_LL_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV02_FB_LL);
VLA_CHV02_FB_L (Condition := NOT CH_MS AND ((CHV02_FB &lt;= ALM_CHV02_FB_L_SP) OR (ALM_CHV02_FB_L AND (CHV02_FB &lt; ALM_CHV02_FB_L_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV02_FB_L);
VLA_CHV02_FB_H (Condition := NOT CH_MS AND ((CHV02_FB &gt;= ALM_CHV02_FB_H_SP) OR (ALM_CHV02_FB_H AND (CHV02_FB &gt; ALM_CHV02_FB_H_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV02_FB_H);
VLA_CHV02_FB_HH (Condition := NOT CH_MS AND ((CHV02_FB &gt;= ALM_CHV02_FB_HH_SP) OR (ALM_CHV02_FB_HH AND (CHV02_FB &gt; ALM_CHV02_FB_HH_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV02_FB_HH);
VLA_CHV03_FB_LL (Condition := NOT CH_MS AND ((CHV03_FB &lt;= ALM_CHV03_FB_LL_SP) OR (ALM_CHV03_FB_LL AND (CHV03_FB &lt; ALM_CHV03_FB_LL_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV03_FB_LL);
VLA_CHV03_FB_L (Condition := NOT CH_MS AND ((CHV03_FB &lt;= ALM_CHV03_FB_L_SP) OR (ALM_CHV03_FB_L AND (CHV03_FB &lt; ALM_CHV03_FB_L_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV03_FB_L);
VLA_CHV03_FB_H (Condition := NOT CH_MS AND ((CHV03_FB &gt;= ALM_CHV03_FB_H_SP) OR (ALM_CHV03_FB_H AND (CHV03_FB &gt; ALM_CHV03_FB_H_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV03_FB_H);
VLA_CHV03_FB_HH (Condition := NOT CH_MS AND ((CHV03_FB &gt;= ALM_CHV03_FB_HH_SP) OR (ALM_CHV03_FB_HH AND (CHV03_FB &gt; ALM_CHV03_FB_HH_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV03_FB_HH);
VLA_CHBPV_FB_LL (Condition := NOT CH_MS AND ((CHBPV_FB &lt;= ALM_CHBPV_FB_LL_SP) OR (ALM_CHBPV_FB_LL AND (CHBPV_FB &lt; ALM_CHBPV_FB_LL_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHBPV_FB_LL);
VLA_CHBPV_FB_L (Condition := NOT CH_MS AND ((CHBPV_FB &lt;= ALM_CHBPV_FB_L_SP) OR (ALM_CHBPV_FB_L AND (CHBPV_FB &lt; ALM_CHBPV_FB_L_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHBPV_FB_L);
VLA_CHBPV_FB_H (Condition := NOT CH_MS AND ((CHBPV_FB &gt;= ALM_CHBPV_FB_H_SP) OR (ALM_CHBPV_FB_H AND (CHBPV_FB &gt; ALM_CHBPV_FB_H_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHBPV_FB_H);
VLA_CHBPV_FB_HH (Condition := NOT CH_MS AND ((CHBPV_FB &gt;= ALM_CHBPV_FB_HH_SP) OR (ALM_CHBPV_FB_HH AND (CHBPV_FB &gt; ALM_CHBPV_FB_HH_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHBPV_FB_HH);
VLA_CHV01_C_LL (Condition := NOT CH_MS AND ((CHV01_C &lt;= ALM_CHV01_C_LL_SP) OR (ALM_CHV01_C_LL AND (CHV01_C &lt; ALM_CHV01_C_LL_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV01_C_LL);
VLA_CHV01_C_L (Condition := NOT CH_MS AND ((CHV01_C &lt;= ALM_CHV01_C_L_SP) OR (ALM_CHV01_C_L AND (CHV01_C &lt; ALM_CHV01_C_L_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV01_C_L);
VLA_CHV01_C_H (Condition := NOT CH_MS AND ((CHV01_C &gt;= ALM_CHV01_C_H_SP) OR (ALM_CHV01_C_H AND (CHV01_C &gt; ALM_CHV01_C_H_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV01_C_H);
VLA_CHV01_C_HH (Condition := NOT CH_MS AND ((CHV01_C &gt;= ALM_CHV01_C_HH_SP) OR (ALM_CHV01_C_HH AND (CHV01_C &gt; ALM_CHV01_C_HH_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV01_C_HH);
VLA_CHV02_C_LL (Condition := NOT CH_MS AND ((CHV02_C &lt;= ALM_CHV02_C_LL_SP) OR (ALM_CHV02_C_LL AND (CHV02_C &lt; ALM_CHV02_C_LL_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV02_C_LL);
VLA_CHV02_C_L (Condition := NOT CH_MS AND ((CHV02_C &lt;= ALM_CHV02_C_L_SP) OR (ALM_CHV02_C_L AND (CHV02_C &lt; ALM_CHV02_C_L_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV02_C_L);
VLA_CHV02_C_H (Condition := NOT CH_MS AND ((CHV02_C &gt;= ALM_CHV02_C_H_SP) OR (ALM_CHV02_C_H AND (CHV02_C &gt; ALM_CHV02_C_H_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV02_C_H);
VLA_CHV02_C_HH (Condition := NOT CH_MS AND ((CHV02_C &gt;= ALM_CHV02_C_HH_SP) OR (ALM_CHV02_C_HH AND (CHV02_C &gt; ALM_CHV02_C_HH_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV02_C_HH);
VLA_CHV03_C_LL (Condition := NOT CH_MS AND ((CHV03_C &lt;= ALM_CHV03_C_LL_SP) OR (ALM_CHV03_C_LL AND (CHV03_C &lt; ALM_CHV03_C_LL_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV03_C_LL);
VLA_CHV03_C_L (Condition := NOT CH_MS AND ((CHV03_C &lt;= ALM_CHV03_C_L_SP) OR (ALM_CHV03_C_L AND (CHV03_C &lt; ALM_CHV03_C_L_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV03_C_L);
VLA_CHV03_C_H (Condition := NOT CH_MS AND ((CHV03_C &gt;= ALM_CHV03_C_H_SP) OR (ALM_CHV03_C_H AND (CHV03_C &gt; ALM_CHV03_C_H_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV03_C_H);
VLA_CHV03_C_HH (Condition := NOT CH_MS AND ((CHV03_C &gt;= ALM_CHV03_C_HH_SP) OR (ALM_CHV03_C_HH AND (CHV03_C &gt; ALM_CHV03_C_HH_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHV03_C_HH);
VLA_CHBPV_C_LL (Condition := NOT CH_MS AND ((CHBPV_C &lt;= ALM_CHBPV_C_LL_SP) OR (ALM_CHBPV_C_LL AND (CHBPV_C &lt; ALM_CHBPV_C_LL_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHBPV_C_LL);
VLA_CHBPV_C_L (Condition := NOT CH_MS AND ((CHBPV_C &lt;= ALM_CHBPV_C_L_SP) OR (ALM_CHBPV_C_L AND (CHBPV_C &lt; ALM_CHBPV_C_L_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHBPV_C_L);
VLA_CHBPV_C_H (Condition := NOT CH_MS AND ((CHBPV_C &gt;= ALM_CHBPV_C_H_SP) OR (ALM_CHBPV_C_H AND (CHBPV_C &gt; ALM_CHBPV_C_H_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHBPV_C_H);
VLA_CHBPV_C_HH (Condition := NOT CH_MS AND ((CHBPV_C &gt;= ALM_CHBPV_C_HH_SP) OR (ALM_CHBPV_C_HH AND (CHBPV_C &gt; ALM_CHBPV_C_HH_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHBPV_C_HH);
VLA_CHPVSD_FB_LL (Condition := NOT CH_MS AND ((CHPVSD_FB &lt;= ALM_CHPVSD_FB_LL_SP) OR (ALM_CHPVSD_FB_LL AND (CHPVSD_FB &lt; ALM_CHPVSD_FB_LL_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHPVSD_FB_LL);
VLA_CHPVSD_FB_L (Condition := NOT CH_MS AND ((CHPVSD_FB &lt;= ALM_CHPVSD_FB_L_SP) OR (ALM_CHPVSD_FB_L AND (CHPVSD_FB &lt; ALM_CHPVSD_FB_L_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHPVSD_FB_L);
VLA_CHPVSD_FB_H (Condition := NOT CH_MS AND ((CHPVSD_FB &gt;= ALM_CHPVSD_FB_H_SP) OR (ALM_CHPVSD_FB_H AND (CHPVSD_FB &gt; ALM_CHPVSD_FB_H_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHPVSD_FB_H);
VLA_CHPVSD_FB_HH (Condition := NOT CH_MS AND ((CHPVSD_FB &gt;= ALM_CHPVSD_FB_HH_SP) OR (ALM_CHPVSD_FB_HH AND (CHPVSD_FB &gt; ALM_CHPVSD_FB_HH_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHPVSD_FB_HH);
VLA_CHPVSD_C_LL (Condition := NOT CH_MS AND ((CHPVSD_C &lt;= ALM_CHPVSD_C_LL_SP) OR (ALM_CHPVSD_C_LL AND (CHPVSD_C &lt; ALM_CHPVSD_C_LL_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHPVSD_C_LL);
VLA_CHPVSD_C_L (Condition := NOT CH_MS AND ((CHPVSD_C &lt;= ALM_CHPVSD_C_L_SP) OR (ALM_CHPVSD_C_L AND (CHPVSD_C &lt; ALM_CHPVSD_C_L_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHPVSD_C_L);
VLA_CHPVSD_C_H (Condition := NOT CH_MS AND ((CHPVSD_C &gt;= ALM_CHPVSD_C_H_SP) OR (ALM_CHPVSD_C_H AND (CHPVSD_C &gt; ALM_CHPVSD_C_H_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHPVSD_C_H);
VLA_CHPVSD_C_HH (Condition := NOT CH_MS AND ((CHPVSD_C &gt;= ALM_CHPVSD_C_HH_SP) OR (ALM_CHPVSD_C_HH AND (CHPVSD_C &gt; ALM_CHPVSD_C_HH_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_CHPVSD_C_HH);
VLA_TST_CAP_LL (Condition := NOT CH_MS AND ((TST_CAP &lt;= ALM_TST_CAP_LL_SP) OR (ALM_TST_CAP_LL AND (TST_CAP &lt; ALM_TST_CAP_LL_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_TST_CAP_LL);
VLA_TST_CAP_L (Condition := NOT CH_MS AND ((TST_CAP &lt;= ALM_TST_CAP_L_SP) OR (ALM_TST_CAP_L AND (TST_CAP &lt; ALM_TST_CAP_L_SP + VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_TST_CAP_L);
VLA_TST_CAP_H (Condition := NOT CH_MS AND ((TST_CAP &gt;= ALM_TST_CAP_H_SP) OR (ALM_TST_CAP_H AND (TST_CAP &gt; ALM_TST_CAP_H_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_TST_CAP_H);
VLA_TST_CAP_HH (Condition := NOT CH_MS AND ((TST_CAP &gt;= ALM_TST_CAP_HH_SP) OR (ALM_TST_CAP_HH AND (TST_CAP &gt; ALM_TST_CAP_HH_SP - VLV_ALM_HYST))), SP_Condition_Delay := VLV_ALM_DLY, SEC_P := SEC_P, Condition_OK =&gt; ALM_TST_CAP_HH);
(* AI LL / L / H / HH alarms (FB_AnalogInput_Alarm): enabled except in maintenance (2026-10-20) *)
ALM_CHS_FL01_Alarm_Eanble := NOT CH_MS;
ALM_CHR_FL01_Alarm_Eanble := NOT CH_MS;
ALM_CHS_T01_Alarm_Eanble := NOT CH_MS;
ALM_CHS_T02_Alarm_Eanble := NOT CH_MS;
ALM_CHS_P01_Alarm_Eanble := NOT CH_MS;
ALM_CHR_P02_Alarm_Eanble := NOT CH_MS;
ALM_CHR_YP01_Alarm_Eanble := NOT CH_MS;
ALM_CHR_YP02_Alarm_Eanble := NOT CH_MS;
ALM_CHR_T01_Alarm_Eanble := NOT CH_MS;
ALM_CHIN_T01_Alarm_Eanble := NOT CH_MS;
ALM_PHTS_T01_Alarm_Eanble := NOT CH_MS;
ALM_PHTS_T02_Alarm_Eanble := NOT CH_MS;
ALM_PHTS_T03_Alarm_Eanble := NOT CH_MS;
ALM_PHTS_T04_Alarm_Eanble := NOT CH_MS;

ALM_UNIT_ANY := ALM_UNIT_ANY OR P06_SeqFault OR P06_StopFault OR P06_ConfigFault;
</STSource>
	</program>
	<program>
		<identProgram name="IF_TX" type="section" task="MAST" SectionOrder="21" />
		<STSource>(* Pack status block %MW700..729, NOE IO Scanning writes it to SMCL %MW400.. *)
IF SEC_P THEN
    TX_HB := TX_HB + 1;
    IF TX_HB &gt; 30000 THEN TX_HB := 0; END_IF;
END_IF;
TX_BITS1 := 0;
IF ACH_RUN THEN TX_BITS1 := TX_BITS1 OR 16#0001; END_IF;
IF CHP_RUN THEN TX_BITS1 := TX_BITS1 OR 16#0002; END_IF;
IF UNIT_ENABLE THEN TX_BITS1 := TX_BITS1 OR 16#0004; END_IF;
IF ACH_Fault THEN TX_BITS1 := TX_BITS1 OR 16#0008; END_IF;
IF CHWP_Fault THEN TX_BITS1 := TX_BITS1 OR 16#0010; END_IF;
IF CH_MS THEN TX_BITS1 := TX_BITS1 OR 16#0020; END_IF;
IF ACH_PWR THEN TX_BITS1 := TX_BITS1 OR 16#0040; END_IF;
IF ACH_AM THEN TX_BITS1 := TX_BITS1 OR 16#0080; END_IF;
IF CHP_REM THEN TX_BITS1 := TX_BITS1 OR 16#0100; END_IF;
IF Chiller_Start_ENA[4] THEN TX_BITS1 := TX_BITS1 OR 16#0200; END_IF;
IF Chiller_Stop_ENA[5] THEN TX_BITS1 := TX_BITS1 OR 16#0400; END_IF;
IF FPM_ENA[0] THEN TX_BITS1 := TX_BITS1 OR 16#0800; END_IF;
IF Chemical_Mode_ENA[0] THEN TX_BITS1 := TX_BITS1 OR 16#1000; END_IF;
IF TST_MS THEN TX_BITS1 := TX_BITS1 OR 16#2000; END_IF;
IF DISCH_ALM THEN TX_BITS1 := TX_BITS1 OR 16#4000; END_IF;
TX_BITS2 := 0;
IF ALM_CHBPV_MM THEN TX_BITS2 := TX_BITS2 OR 16#0001; END_IF;
IF ALM_CHV01_MM THEN TX_BITS2 := TX_BITS2 OR 16#0002; END_IF;
IF ALM_CHV02_MM THEN TX_BITS2 := TX_BITS2 OR 16#0004; END_IF;
IF ALM_CHV03_MM THEN TX_BITS2 := TX_BITS2 OR 16#0008; END_IF;
IF ALM_CHP_MM THEN TX_BITS2 := TX_BITS2 OR 16#0010; END_IF;
IF ALM_ACH_MM THEN TX_BITS2 := TX_BITS2 OR 16#0020; END_IF;
IF ACH_F1 THEN TX_BITS2 := TX_BITS2 OR 16#0040; END_IF;
IF ACHF_F THEN TX_BITS2 := TX_BITS2 OR 16#0080; END_IF;
IF CHP_FLT_DI OR VFD_ALM THEN TX_BITS2 := TX_BITS2 OR 16#0100; END_IF;
IF COMM_ACH_FAIL THEN TX_BITS2 := TX_BITS2 OR 16#0200; END_IF;
IF COMM_VFD_FAIL THEN TX_BITS2 := TX_BITS2 OR 16#0400; END_IF;
IF COMM_TST_FAIL THEN TX_BITS2 := TX_BITS2 OR 16#0800; END_IF;
IF PHTS_FLT THEN TX_BITS2 := TX_BITS2 OR 16#1000; END_IF;
IF ALM_FPM_LOWFL THEN TX_BITS2 := TX_BITS2 OR 16#2000; END_IF;
IF TST_NOCAP THEN TX_BITS2 := TX_BITS2 OR 16#4000; END_IF;
TX_TSTMODE := TST_MODE;
TX_RUNH_HI := DINT_TO_INT(CH_RUNH / 10000);
TX_RUNH_LO := DINT_TO_INT(CH_RUNH MOD 10000);
TX_ACHH_HI := DINT_TO_INT(ACH_RUNH / 10000);
TX_ACHH_LO := DINT_TO_INT(ACH_RUNH MOD 10000);
TX_TSTCAP := REAL_TO_INT(TST_CAP * 100.0);
TX_CHST01 := REAL_TO_INT(CHS_T01 * 100.0);
TX_CHST02 := REAL_TO_INT(CHS_T02 * 100.0);
TX_CHSFL01 := REAL_TO_INT(CHS_FL01 * 10.0);
TX_CHSFL02 := 0;      (* no CHS-FL02 in the I/O list, reserved *)
TX_CHRFL01 := REAL_TO_INT(CHR_FL01 * 10.0);
TX_CHINT01 := REAL_TO_INT(CHIN_T01 * 100.0);
TX_CHRT01 := REAL_TO_INT(CHR_T01 * 100.0);
TX_VSDFB := REAL_TO_INT(CHPVSD_FB * 100.0);
TX_CHV01FB := REAL_TO_INT(CHV01_FB * 100.0);
TX_CHV02FB := REAL_TO_INT(CHV02_FB * 100.0);
TX_CHV03FB := REAL_TO_INT(CHV03_FB * 100.0);
TX_CHBPVFB := REAL_TO_INT(CHBPV_FB * 100.0);
TX_TSPECHO := REAL_TO_INT(CHS_TSP_OUT * 100.0);
TX_SPDECHO := REAL_TO_INT(CHPVSD_C * 100.0);
(* 2026-10-19: b0 = enable command held by this unit (ACH_EN); the SMCL takes the stage back from it after a restart *)
TX_ENAFB := 0;
IF ACH_EN THEN TX_ENAFB := 1; END_IF;

(* Line 2 write area is allocated by the NOE row by row as %MW730..759; copy the same status block *)
TX2_BLK[0] := TX_HB;
TX2_BLK[1] := TX_BITS1;
TX2_BLK[2] := TX_BITS2;
TX2_BLK[3] := TX_TSTMODE;
TX2_BLK[4] := TX_RUNH_HI;
TX2_BLK[5] := TX_RUNH_LO;
TX2_BLK[6] := TX_ACHH_HI;
TX2_BLK[7] := TX_ACHH_LO;
TX2_BLK[8] := TX_TSTCAP;
TX2_BLK[9] := TX_CHST01;
TX2_BLK[10] := TX_CHST02;
TX2_BLK[11] := TX_CHSFL01;
TX2_BLK[12] := TX_CHSFL02;
TX2_BLK[13] := TX_CHRFL01;
TX2_BLK[14] := TX_CHINT01;
TX2_BLK[15] := TX_CHRT01;
TX2_BLK[16] := TX_VSDFB;
TX2_BLK[17] := TX_CHV01FB;
TX2_BLK[18] := TX_CHV02FB;
TX2_BLK[19] := TX_CHV03FB;
TX2_BLK[20] := TX_CHBPVFB;
TX2_BLK[21] := TX_TSPECHO;
TX2_BLK[22] := TX_SPDECHO;
TX2_BLK[23] := TX_ENAFB;
FOR I := 24 TO 29 DO TX2_BLK[I] := 0; END_FOR;

(* P06 extension: same 30-word status block, previously reserved +24/+25. *)
P06_TX_VER := 2606;
P06_TX_EXT := 0;
IF P06_SeqFault THEN P06_TX_EXT := P06_TX_EXT OR 16#0001; END_IF;
IF UNIT_ENABLE AND NOT P06_SeqFault AND NOT P06_ConfigFault AND NOT TST_MS
    AND NOT LOCAL_EN AND P06_TempValid AND (P06_State = 0) AND P06_TOff.Q
    AND NOT ACH_RUN AND NOT CHP_RUN THEN
    P06_TX_EXT := P06_TX_EXT OR 16#0002;
END_IF;
IF (P06_State = 40) AND P06_TOn.Q THEN P06_TX_EXT := P06_TX_EXT OR 16#0004; END_IF;
IF P06_TempValid THEN P06_TX_EXT := P06_TX_EXT OR 16#0008; END_IF;
IF P06_StopFault THEN P06_TX_EXT := P06_TX_EXT OR 16#0010; END_IF;
IF CHE_DUE THEN P06_TX_EXT := P06_TX_EXT OR 16#0020; END_IF;
IF LOCAL_EN THEN P06_TX_EXT := P06_TX_EXT OR 16#0040; END_IF;
(* Report the selected VALID temperature twice, never a failed held channel. *)
IF NOT (CHS_T01_UnderRange OR CHS_T01_OverRange) THEN P06_QualTemp := CHS_T01; END_IF;
IF NOT (CHS_T02_UnderRange OR CHS_T02_OverRange) THEN
    IF CHS_T01_UnderRange OR CHS_T01_OverRange THEN P06_QualTemp := CHS_T02;
    ELSE P06_QualTemp := MAX(P06_QualTemp, CHS_T02);
    END_IF;
END_IF;
TX_CHST01 := REAL_TO_INT(P06_QualTemp * 100.0);
TX_CHST02 := TX_CHST01;
TX2_BLK[9] := TX_CHST01; TX2_BLK[10] := TX_CHST02;
TX2_BLK[24] := P06_TX_VER; TX2_BLK[25] := P06_TX_EXT;
</STSource>
	</program>
	<program>
		<identProgram name="HMI_MAP" type="section" task="MAST" SectionOrder="22" />
		<STSource>(* ================= SCADA map area (AVEVA Plant SCADA, Modbus TCP read only) =================
   %MW900..%MW939  HMI_W  engineering value x scale (INT), scale in the SCADA tag list
   %M1000..%M1223   HMI_X  digital / alarm bits
   This section only writes HMI_* and takes no part in control. Generated by hmi_map.py, do not edit by hand. *)
IF %S6 AND NOT HMI_S6 THEN
    HMI_HB := HMI_HB + 1;
    IF HMI_HB &gt; 30000 THEN HMI_HB := 0; END_IF;
END_IF;
HMI_S6 := %S6;

HMI_W[0] := HMI_HB;
HMI_W[1] := UNIT_NO;
HMI_W[2] := REAL_TO_INT(LIMIT(-32000.0, CHS_FL01 * 100.0, 32000.0));   (* CHS_FL01 ×100 *)
HMI_W[3] := REAL_TO_INT(LIMIT(-32000.0, CHR_FL01 * 100.0, 32000.0));   (* CHR_FL01 ×100 *)
HMI_W[4] := REAL_TO_INT(LIMIT(-32000.0, CHS_T01 * 100.0, 32000.0));   (* CHS_T01 ×100 *)
HMI_W[5] := REAL_TO_INT(LIMIT(-32000.0, CHS_T02 * 100.0, 32000.0));   (* CHS_T02 ×100 *)
HMI_W[6] := REAL_TO_INT(LIMIT(-32000.0, CHV01_FB * 100.0, 32000.0));   (* CHV01_FB ×100 *)
HMI_W[7] := REAL_TO_INT(LIMIT(-32000.0, CHV02_FB * 100.0, 32000.0));   (* CHV02_FB ×100 *)
HMI_W[8] := REAL_TO_INT(LIMIT(-32000.0, CHV03_FB * 100.0, 32000.0));   (* CHV03_FB ×100 *)
HMI_W[9] := REAL_TO_INT(LIMIT(-32000.0, CHS_P01 * 100.0, 32000.0));   (* CHS_P01 ×100 *)
HMI_W[10] := REAL_TO_INT(LIMIT(-32000.0, CHR_P02 * 100.0, 32000.0));   (* CHR_P02 ×100 *)
HMI_W[11] := REAL_TO_INT(LIMIT(-32000.0, CHR_YP01 * 100.0, 32000.0));   (* CHR_YP01 ×100 *)
HMI_W[12] := REAL_TO_INT(LIMIT(-32000.0, CHR_YP02 * 100.0, 32000.0));   (* CHR_YP02 ×100 *)
HMI_W[13] := REAL_TO_INT(LIMIT(-32000.0, CHR_T01 * 100.0, 32000.0));   (* CHR_T01 ×100 *)
HMI_W[14] := REAL_TO_INT(LIMIT(-32000.0, CHIN_T01 * 100.0, 32000.0));   (* CHIN_T01 ×100 *)
HMI_W[15] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_FB * 100.0, 32000.0));   (* CHBPV_FB ×100 *)
HMI_W[16] := REAL_TO_INT(LIMIT(-32000.0, PHTS_T01 * 100.0, 32000.0));   (* PHTS_T01 ×100 *)
HMI_W[17] := REAL_TO_INT(LIMIT(-32000.0, PHTS_T02 * 100.0, 32000.0));   (* PHTS_T02 ×100 *)
HMI_W[18] := REAL_TO_INT(LIMIT(-32000.0, PHTS_T03 * 100.0, 32000.0));   (* PHTS_T03 ×100 *)
HMI_W[19] := REAL_TO_INT(LIMIT(-32000.0, PHTS_T04 * 100.0, 32000.0));   (* PHTS_T04 ×100 *)
HMI_W[20] := REAL_TO_INT(LIMIT(-32000.0, CHPVSD_FB * 100.0, 32000.0));   (* CHPVSD_FB ×100 *)
HMI_W[21] := REAL_TO_INT(LIMIT(-32000.0, CHPVSD_C * 100.0, 32000.0));   (* CHPVSD_C ×100 *)
HMI_W[22] := REAL_TO_INT(LIMIT(-32000.0, CHV01_C * 100.0, 32000.0));   (* CHV01_C ×100 *)
HMI_W[23] := REAL_TO_INT(LIMIT(-32000.0, CHV02_C * 100.0, 32000.0));   (* CHV02_C ×100 *)
HMI_W[24] := REAL_TO_INT(LIMIT(-32000.0, CHV03_C * 100.0, 32000.0));   (* CHV03_C ×100 *)
HMI_W[25] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_C * 100.0, 32000.0));   (* CHBPV_C ×100 *)


(* ---- alarm memory over a cold start (2026-10-19) ----
   ALM_MEM (%MW1600.., kept with 'Initialize %MWi on cold start' off) = HMI_X of the last scan.
   First scan after a cold start (ALM_MEM_DONE = FALSE) with a matching layout signature ALM_SIG:
   the alarms active before the power loss stay active for ALM_HOLD_TM s, until the live alarm comes
   back by itself, or until an alarm reset; latched alarms go back into their latch variable. *)
IF NOT ALM_MEM_DONE THEN
    ALM_MEM_DONE := TRUE;
    ALM_HOLD := ALM_SIG = 14306;
    ALM_HOLD_CNT := 0;
    IF ALM_HOLD_TM &lt;= 0 THEN ALM_HOLD_TM := 1200; END_IF;
    FOR HMI_K := 0 TO 223 DO
        ALM_OLD[HMI_K] := ALM_HOLD AND ((ALM_MEM[HMI_K / 16] AND SHL(16#0001, INT_TO_UINT(HMI_K MOD 16))) &lt;&gt; 0);
    END_FOR;
    IF ALM_HOLD THEN
        ALM_CHV01_MM := ALM_OLD[100];
        ALM_CHV02_MM := ALM_OLD[101];
        ALM_CHV03_MM := ALM_OLD[102];
        ALM_CHBPV_MM := ALM_OLD[103];
        ALM_CHP_MM := ALM_OLD[104];
        ALM_ACH_MM := ALM_OLD[105];
    END_IF;
END_IF;
IF ALM_HOLD AND SEC_P THEN ALM_HOLD_CNT := ALM_HOLD_CNT + 1; END_IF;
IF (ALM_HOLD_CNT &gt;= ALM_HOLD_TM) OR (SMCL_RESET OR UNIT_Reset) THEN ALM_HOLD := FALSE; END_IF;

HMI_X[0] := CHWP_S;
IF CHWP_F THEN ALM_OLD[1] := FALSE; END_IF;  HMI_X[1] := CHWP_F OR (ALM_HOLD AND ALM_OLD[1]);
IF NOT CHWP_AM THEN ALM_OLD[2] := TRUE; END_IF;  HMI_X[2] := CHWP_AM AND (NOT ALM_HOLD OR ALM_OLD[2]);
HMI_X[3] := ACH_S;
IF ACH_F01 THEN ALM_OLD[4] := FALSE; END_IF;  HMI_X[4] := ACH_F01 OR (ALM_HOLD AND ALM_OLD[4]);
IF NOT ACH_PW THEN ALM_OLD[5] := TRUE; END_IF;  HMI_X[5] := ACH_PW AND (NOT ALM_HOLD OR ALM_OLD[5]);
HMI_X[6] := PHTS_S;
IF PHTS_F THEN ALM_OLD[7] := FALSE; END_IF;  HMI_X[7] := PHTS_F OR (ALM_HOLD AND ALM_OLD[7]);
IF %I0.6.8 THEN ALM_OLD[8] := FALSE; END_IF;  HMI_X[8] := %I0.6.8 OR (ALM_HOLD AND ALM_OLD[8]);
HMI_X[16] := CHP_STC;
HMI_X[17] := CHP_SPC;
HMI_X[18] := ACH_STC;
HMI_X[19] := ACH_SPC;
HMI_X[20] := PHTS_C;
IF SIM_EN THEN ALM_OLD[24] := FALSE; END_IF;  HMI_X[24] := SIM_EN OR (ALM_HOLD AND ALM_OLD[24]);
IF NOT SMCL_COMM_OK THEN ALM_OLD[25] := TRUE; END_IF;  HMI_X[25] := SMCL_COMM_OK AND (NOT ALM_HOLD OR ALM_OLD[25]);
IF CHS_FL01_UnderRange THEN ALM_OLD[32] := FALSE; END_IF;  HMI_X[32] := CHS_FL01_UnderRange OR (ALM_HOLD AND ALM_OLD[32]);
IF CHS_FL01_OverRange THEN ALM_OLD[33] := FALSE; END_IF;  HMI_X[33] := CHS_FL01_OverRange OR (ALM_HOLD AND ALM_OLD[33]);
IF CHR_FL01_UnderRange THEN ALM_OLD[34] := FALSE; END_IF;  HMI_X[34] := CHR_FL01_UnderRange OR (ALM_HOLD AND ALM_OLD[34]);
IF CHR_FL01_OverRange THEN ALM_OLD[35] := FALSE; END_IF;  HMI_X[35] := CHR_FL01_OverRange OR (ALM_HOLD AND ALM_OLD[35]);
IF CHS_T01_UnderRange THEN ALM_OLD[36] := FALSE; END_IF;  HMI_X[36] := CHS_T01_UnderRange OR (ALM_HOLD AND ALM_OLD[36]);
IF CHS_T01_OverRange THEN ALM_OLD[37] := FALSE; END_IF;  HMI_X[37] := CHS_T01_OverRange OR (ALM_HOLD AND ALM_OLD[37]);
IF CHS_T02_UnderRange THEN ALM_OLD[38] := FALSE; END_IF;  HMI_X[38] := CHS_T02_UnderRange OR (ALM_HOLD AND ALM_OLD[38]);
IF CHS_T02_OverRange THEN ALM_OLD[39] := FALSE; END_IF;  HMI_X[39] := CHS_T02_OverRange OR (ALM_HOLD AND ALM_OLD[39]);
IF CHV01_FB_UnderRange THEN ALM_OLD[40] := FALSE; END_IF;  HMI_X[40] := CHV01_FB_UnderRange OR (ALM_HOLD AND ALM_OLD[40]);
IF CHV01_FB_OverRange THEN ALM_OLD[41] := FALSE; END_IF;  HMI_X[41] := CHV01_FB_OverRange OR (ALM_HOLD AND ALM_OLD[41]);
IF CHV02_FB_UnderRange THEN ALM_OLD[42] := FALSE; END_IF;  HMI_X[42] := CHV02_FB_UnderRange OR (ALM_HOLD AND ALM_OLD[42]);
IF CHV02_FB_OverRange THEN ALM_OLD[43] := FALSE; END_IF;  HMI_X[43] := CHV02_FB_OverRange OR (ALM_HOLD AND ALM_OLD[43]);
IF CHV03_FB_UnderRange THEN ALM_OLD[44] := FALSE; END_IF;  HMI_X[44] := CHV03_FB_UnderRange OR (ALM_HOLD AND ALM_OLD[44]);
IF CHV03_FB_OverRange THEN ALM_OLD[45] := FALSE; END_IF;  HMI_X[45] := CHV03_FB_OverRange OR (ALM_HOLD AND ALM_OLD[45]);
IF CHS_P01_UnderRange THEN ALM_OLD[46] := FALSE; END_IF;  HMI_X[46] := CHS_P01_UnderRange OR (ALM_HOLD AND ALM_OLD[46]);
IF CHS_P01_OverRange THEN ALM_OLD[47] := FALSE; END_IF;  HMI_X[47] := CHS_P01_OverRange OR (ALM_HOLD AND ALM_OLD[47]);
IF CHR_P02_UnderRange THEN ALM_OLD[48] := FALSE; END_IF;  HMI_X[48] := CHR_P02_UnderRange OR (ALM_HOLD AND ALM_OLD[48]);
IF CHR_P02_OverRange THEN ALM_OLD[49] := FALSE; END_IF;  HMI_X[49] := CHR_P02_OverRange OR (ALM_HOLD AND ALM_OLD[49]);
IF CHR_YP01_UnderRange THEN ALM_OLD[50] := FALSE; END_IF;  HMI_X[50] := CHR_YP01_UnderRange OR (ALM_HOLD AND ALM_OLD[50]);
IF CHR_YP01_OverRange THEN ALM_OLD[51] := FALSE; END_IF;  HMI_X[51] := CHR_YP01_OverRange OR (ALM_HOLD AND ALM_OLD[51]);
IF CHR_YP02_UnderRange THEN ALM_OLD[52] := FALSE; END_IF;  HMI_X[52] := CHR_YP02_UnderRange OR (ALM_HOLD AND ALM_OLD[52]);
IF CHR_YP02_OverRange THEN ALM_OLD[53] := FALSE; END_IF;  HMI_X[53] := CHR_YP02_OverRange OR (ALM_HOLD AND ALM_OLD[53]);
IF CHR_T01_UnderRange THEN ALM_OLD[54] := FALSE; END_IF;  HMI_X[54] := CHR_T01_UnderRange OR (ALM_HOLD AND ALM_OLD[54]);
IF CHR_T01_OverRange THEN ALM_OLD[55] := FALSE; END_IF;  HMI_X[55] := CHR_T01_OverRange OR (ALM_HOLD AND ALM_OLD[55]);
IF CHIN_T01_UnderRange THEN ALM_OLD[56] := FALSE; END_IF;  HMI_X[56] := CHIN_T01_UnderRange OR (ALM_HOLD AND ALM_OLD[56]);
IF CHIN_T01_OverRange THEN ALM_OLD[57] := FALSE; END_IF;  HMI_X[57] := CHIN_T01_OverRange OR (ALM_HOLD AND ALM_OLD[57]);
IF CHBPV_FB_UnderRange THEN ALM_OLD[58] := FALSE; END_IF;  HMI_X[58] := CHBPV_FB_UnderRange OR (ALM_HOLD AND ALM_OLD[58]);
IF CHBPV_FB_OverRange THEN ALM_OLD[59] := FALSE; END_IF;  HMI_X[59] := CHBPV_FB_OverRange OR (ALM_HOLD AND ALM_OLD[59]);
IF PHTS_T01_UnderRange THEN ALM_OLD[60] := FALSE; END_IF;  HMI_X[60] := PHTS_T01_UnderRange OR (ALM_HOLD AND ALM_OLD[60]);
IF PHTS_T01_OverRange THEN ALM_OLD[61] := FALSE; END_IF;  HMI_X[61] := PHTS_T01_OverRange OR (ALM_HOLD AND ALM_OLD[61]);
IF PHTS_T02_UnderRange THEN ALM_OLD[62] := FALSE; END_IF;  HMI_X[62] := PHTS_T02_UnderRange OR (ALM_HOLD AND ALM_OLD[62]);
IF PHTS_T02_OverRange THEN ALM_OLD[63] := FALSE; END_IF;  HMI_X[63] := PHTS_T02_OverRange OR (ALM_HOLD AND ALM_OLD[63]);
IF PHTS_T03_UnderRange THEN ALM_OLD[64] := FALSE; END_IF;  HMI_X[64] := PHTS_T03_UnderRange OR (ALM_HOLD AND ALM_OLD[64]);
IF PHTS_T03_OverRange THEN ALM_OLD[65] := FALSE; END_IF;  HMI_X[65] := PHTS_T03_OverRange OR (ALM_HOLD AND ALM_OLD[65]);
IF PHTS_T04_UnderRange THEN ALM_OLD[66] := FALSE; END_IF;  HMI_X[66] := PHTS_T04_UnderRange OR (ALM_HOLD AND ALM_OLD[66]);
IF PHTS_T04_OverRange THEN ALM_OLD[67] := FALSE; END_IF;  HMI_X[67] := PHTS_T04_OverRange OR (ALM_HOLD AND ALM_OLD[67]);
IF CHPVSD_FB_UnderRange THEN ALM_OLD[68] := FALSE; END_IF;  HMI_X[68] := CHPVSD_FB_UnderRange OR (ALM_HOLD AND ALM_OLD[68]);
IF CHPVSD_FB_OverRange THEN ALM_OLD[69] := FALSE; END_IF;  HMI_X[69] := CHPVSD_FB_OverRange OR (ALM_HOLD AND ALM_OLD[69]);
HMI_X[80] := ACH_EN;
HMI_X[81] := CH_LEAD;
IF LOCAL_EN THEN ALM_OLD[82] := FALSE; END_IF;  HMI_X[82] := LOCAL_EN OR (ALM_HOLD AND ALM_OLD[82]);
HMI_X[83] := UNIT_ENABLE;
IF CH_FAULT THEN ALM_OLD[84] := FALSE; END_IF;  HMI_X[84] := CH_FAULT OR (ALM_HOLD AND ALM_OLD[84]);
HMI_X[85] := ACH_PWR;
HMI_X[86] := START_PUMP_REQ;
HMI_X[87] := START_ACH_REQ;
IF LINEUP_TRIP THEN ALM_OLD[88] := FALSE; END_IF;  HMI_X[88] := LINEUP_TRIP OR (ALM_HOLD AND ALM_OLD[88]);
HMI_X[89] := FPM_VALVE_REQ;
HMI_X[90] := FPM_PUMP_REQ;
HMI_X[91] := TST_FULL;
IF DISCH_ALM THEN ALM_OLD[92] := FALSE; END_IF;  HMI_X[92] := DISCH_ALM OR (ALM_HOLD AND ALM_OLD[92]);
IF ALM_START_LOWFL THEN ALM_OLD[93] := FALSE; END_IF;  HMI_X[93] := ALM_START_LOWFL OR (ALM_HOLD AND ALM_OLD[93]);
IF ALM_FPM_LOWFL THEN ALM_OLD[94] := FALSE; END_IF;  HMI_X[94] := ALM_FPM_LOWFL OR (ALM_HOLD AND ALM_OLD[94]);
IF ALM_CHS_DEV_H THEN ALM_OLD[95] := FALSE; END_IF;  HMI_X[95] := ALM_CHS_DEV_H OR (ALM_HOLD AND ALM_OLD[95]);
IF ALM_CHS_DEV_L THEN ALM_OLD[96] := FALSE; END_IF;  HMI_X[96] := ALM_CHS_DEV_L OR (ALM_HOLD AND ALM_OLD[96]);
IF ALM_CH_MS THEN ALM_OLD[97] := FALSE; END_IF;  HMI_X[97] := ALM_CH_MS OR (ALM_HOLD AND ALM_OLD[97]);
IF ALM_NO_PWR THEN ALM_OLD[98] := FALSE; END_IF;  HMI_X[98] := ALM_NO_PWR OR (ALM_HOLD AND ALM_OLD[98]);
IF ALM_CHP_NOT_AUTO THEN ALM_OLD[99] := FALSE; END_IF;  HMI_X[99] := ALM_CHP_NOT_AUTO OR (ALM_HOLD AND ALM_OLD[99]);
HMI_X[100] := ALM_CHV01_MM;
HMI_X[101] := ALM_CHV02_MM;
HMI_X[102] := ALM_CHV03_MM;
HMI_X[103] := ALM_CHBPV_MM;
HMI_X[104] := ALM_CHP_MM;
HMI_X[105] := ALM_ACH_MM;
IF COMM_ACH_FAIL THEN ALM_OLD[106] := FALSE; END_IF;  HMI_X[106] := COMM_ACH_FAIL OR (ALM_HOLD AND ALM_OLD[106]);
IF COMM_VFD_FAIL THEN ALM_OLD[107] := FALSE; END_IF;  HMI_X[107] := COMM_VFD_FAIL OR (ALM_HOLD AND ALM_OLD[107]);
IF COMM_TST_FAIL THEN ALM_OLD[108] := FALSE; END_IF;  HMI_X[108] := COMM_TST_FAIL OR (ALM_HOLD AND ALM_OLD[108]);
IF COMM_PPM_FAIL THEN ALM_OLD[109] := FALSE; END_IF;  HMI_X[109] := COMM_PPM_FAIL OR (ALM_HOLD AND ALM_OLD[109]);
IF VFD_ALM THEN ALM_OLD[110] := FALSE; END_IF;  HMI_X[110] := VFD_ALM OR (ALM_HOLD AND ALM_OLD[110]);
IF ACH_EVAP_FRZ THEN ALM_OLD[111] := FALSE; END_IF;  HMI_X[111] := ACH_EVAP_FRZ OR (ALM_HOLD AND ALM_OLD[111]);
IF TST_GEN_F THEN ALM_OLD[112] := FALSE; END_IF;  HMI_X[112] := TST_GEN_F OR (ALM_HOLD AND ALM_OLD[112]);
HMI_X[113] := ACH_LIQ_PUMP;
HMI_X[114] := EVAP_PUMP;
IF CHE_FAIL THEN ALM_OLD[115] := FALSE; END_IF;  HMI_X[115] := CHE_FAIL OR (ALM_HOLD AND ALM_OLD[115]);
IF FPM_FAIL THEN ALM_OLD[116] := FALSE; END_IF;  HMI_X[116] := FPM_FAIL OR (ALM_HOLD AND ALM_OLD[116]);
IF TST_NOCAP THEN ALM_OLD[117] := FALSE; END_IF;  HMI_X[117] := TST_NOCAP OR (ALM_HOLD AND ALM_OLD[117]);
HMI_X[118] := Chemical_Mode_ENA[0];
HMI_X[119] := FPM_ENA[0];
IF ALM_CHV01_FB_HH THEN ALM_OLD[120] := FALSE; END_IF;  HMI_X[120] := ALM_CHV01_FB_HH OR (ALM_HOLD AND ALM_OLD[120]);
IF ALM_CHV01_FB_H THEN ALM_OLD[121] := FALSE; END_IF;  HMI_X[121] := ALM_CHV01_FB_H OR (ALM_HOLD AND ALM_OLD[121]);
IF ALM_CHV01_FB_L THEN ALM_OLD[122] := FALSE; END_IF;  HMI_X[122] := ALM_CHV01_FB_L OR (ALM_HOLD AND ALM_OLD[122]);
IF ALM_CHV01_FB_LL THEN ALM_OLD[123] := FALSE; END_IF;  HMI_X[123] := ALM_CHV01_FB_LL OR (ALM_HOLD AND ALM_OLD[123]);
IF ALM_CHV02_FB_HH THEN ALM_OLD[124] := FALSE; END_IF;  HMI_X[124] := ALM_CHV02_FB_HH OR (ALM_HOLD AND ALM_OLD[124]);
IF ALM_CHV02_FB_H THEN ALM_OLD[125] := FALSE; END_IF;  HMI_X[125] := ALM_CHV02_FB_H OR (ALM_HOLD AND ALM_OLD[125]);
IF ALM_CHV02_FB_L THEN ALM_OLD[126] := FALSE; END_IF;  HMI_X[126] := ALM_CHV02_FB_L OR (ALM_HOLD AND ALM_OLD[126]);
IF ALM_CHV02_FB_LL THEN ALM_OLD[127] := FALSE; END_IF;  HMI_X[127] := ALM_CHV02_FB_LL OR (ALM_HOLD AND ALM_OLD[127]);
IF ALM_CHV03_FB_HH THEN ALM_OLD[128] := FALSE; END_IF;  HMI_X[128] := ALM_CHV03_FB_HH OR (ALM_HOLD AND ALM_OLD[128]);
IF ALM_CHV03_FB_H THEN ALM_OLD[129] := FALSE; END_IF;  HMI_X[129] := ALM_CHV03_FB_H OR (ALM_HOLD AND ALM_OLD[129]);
IF ALM_CHV03_FB_L THEN ALM_OLD[130] := FALSE; END_IF;  HMI_X[130] := ALM_CHV03_FB_L OR (ALM_HOLD AND ALM_OLD[130]);
IF ALM_CHV03_FB_LL THEN ALM_OLD[131] := FALSE; END_IF;  HMI_X[131] := ALM_CHV03_FB_LL OR (ALM_HOLD AND ALM_OLD[131]);
IF ALM_CHBPV_FB_HH THEN ALM_OLD[132] := FALSE; END_IF;  HMI_X[132] := ALM_CHBPV_FB_HH OR (ALM_HOLD AND ALM_OLD[132]);
IF ALM_CHBPV_FB_H THEN ALM_OLD[133] := FALSE; END_IF;  HMI_X[133] := ALM_CHBPV_FB_H OR (ALM_HOLD AND ALM_OLD[133]);
IF ALM_CHBPV_FB_L THEN ALM_OLD[134] := FALSE; END_IF;  HMI_X[134] := ALM_CHBPV_FB_L OR (ALM_HOLD AND ALM_OLD[134]);
IF ALM_CHBPV_FB_LL THEN ALM_OLD[135] := FALSE; END_IF;  HMI_X[135] := ALM_CHBPV_FB_LL OR (ALM_HOLD AND ALM_OLD[135]);
IF ALM_CHV01_C_HH THEN ALM_OLD[136] := FALSE; END_IF;  HMI_X[136] := ALM_CHV01_C_HH OR (ALM_HOLD AND ALM_OLD[136]);
IF ALM_CHV01_C_H THEN ALM_OLD[137] := FALSE; END_IF;  HMI_X[137] := ALM_CHV01_C_H OR (ALM_HOLD AND ALM_OLD[137]);
IF ALM_CHV01_C_L THEN ALM_OLD[138] := FALSE; END_IF;  HMI_X[138] := ALM_CHV01_C_L OR (ALM_HOLD AND ALM_OLD[138]);
IF ALM_CHV01_C_LL THEN ALM_OLD[139] := FALSE; END_IF;  HMI_X[139] := ALM_CHV01_C_LL OR (ALM_HOLD AND ALM_OLD[139]);
IF ALM_CHV02_C_HH THEN ALM_OLD[140] := FALSE; END_IF;  HMI_X[140] := ALM_CHV02_C_HH OR (ALM_HOLD AND ALM_OLD[140]);
IF ALM_CHV02_C_H THEN ALM_OLD[141] := FALSE; END_IF;  HMI_X[141] := ALM_CHV02_C_H OR (ALM_HOLD AND ALM_OLD[141]);
IF ALM_CHV02_C_L THEN ALM_OLD[142] := FALSE; END_IF;  HMI_X[142] := ALM_CHV02_C_L OR (ALM_HOLD AND ALM_OLD[142]);
IF ALM_CHV02_C_LL THEN ALM_OLD[143] := FALSE; END_IF;  HMI_X[143] := ALM_CHV02_C_LL OR (ALM_HOLD AND ALM_OLD[143]);
IF ALM_CHV03_C_HH THEN ALM_OLD[144] := FALSE; END_IF;  HMI_X[144] := ALM_CHV03_C_HH OR (ALM_HOLD AND ALM_OLD[144]);
IF ALM_CHV03_C_H THEN ALM_OLD[145] := FALSE; END_IF;  HMI_X[145] := ALM_CHV03_C_H OR (ALM_HOLD AND ALM_OLD[145]);
IF ALM_CHV03_C_L THEN ALM_OLD[146] := FALSE; END_IF;  HMI_X[146] := ALM_CHV03_C_L OR (ALM_HOLD AND ALM_OLD[146]);
IF ALM_CHV03_C_LL THEN ALM_OLD[147] := FALSE; END_IF;  HMI_X[147] := ALM_CHV03_C_LL OR (ALM_HOLD AND ALM_OLD[147]);
IF ALM_CHBPV_C_HH THEN ALM_OLD[148] := FALSE; END_IF;  HMI_X[148] := ALM_CHBPV_C_HH OR (ALM_HOLD AND ALM_OLD[148]);
IF ALM_CHBPV_C_H THEN ALM_OLD[149] := FALSE; END_IF;  HMI_X[149] := ALM_CHBPV_C_H OR (ALM_HOLD AND ALM_OLD[149]);
IF ALM_CHBPV_C_L THEN ALM_OLD[150] := FALSE; END_IF;  HMI_X[150] := ALM_CHBPV_C_L OR (ALM_HOLD AND ALM_OLD[150]);
IF ALM_CHBPV_C_LL THEN ALM_OLD[151] := FALSE; END_IF;  HMI_X[151] := ALM_CHBPV_C_LL OR (ALM_HOLD AND ALM_OLD[151]);
IF ALM_CHPVSD_FB_HH THEN ALM_OLD[152] := FALSE; END_IF;  HMI_X[152] := ALM_CHPVSD_FB_HH OR (ALM_HOLD AND ALM_OLD[152]);
IF ALM_CHPVSD_FB_H THEN ALM_OLD[153] := FALSE; END_IF;  HMI_X[153] := ALM_CHPVSD_FB_H OR (ALM_HOLD AND ALM_OLD[153]);
IF ALM_CHPVSD_FB_L THEN ALM_OLD[154] := FALSE; END_IF;  HMI_X[154] := ALM_CHPVSD_FB_L OR (ALM_HOLD AND ALM_OLD[154]);
IF ALM_CHPVSD_FB_LL THEN ALM_OLD[155] := FALSE; END_IF;  HMI_X[155] := ALM_CHPVSD_FB_LL OR (ALM_HOLD AND ALM_OLD[155]);
IF ALM_CHPVSD_C_HH THEN ALM_OLD[156] := FALSE; END_IF;  HMI_X[156] := ALM_CHPVSD_C_HH OR (ALM_HOLD AND ALM_OLD[156]);
IF ALM_CHPVSD_C_H THEN ALM_OLD[157] := FALSE; END_IF;  HMI_X[157] := ALM_CHPVSD_C_H OR (ALM_HOLD AND ALM_OLD[157]);
IF ALM_CHPVSD_C_L THEN ALM_OLD[158] := FALSE; END_IF;  HMI_X[158] := ALM_CHPVSD_C_L OR (ALM_HOLD AND ALM_OLD[158]);
IF ALM_CHPVSD_C_LL THEN ALM_OLD[159] := FALSE; END_IF;  HMI_X[159] := ALM_CHPVSD_C_LL OR (ALM_HOLD AND ALM_OLD[159]);
IF ALM_TST_CAP_HH THEN ALM_OLD[160] := FALSE; END_IF;  HMI_X[160] := ALM_TST_CAP_HH OR (ALM_HOLD AND ALM_OLD[160]);
IF ALM_TST_CAP_H THEN ALM_OLD[161] := FALSE; END_IF;  HMI_X[161] := ALM_TST_CAP_H OR (ALM_HOLD AND ALM_OLD[161]);
IF ALM_TST_CAP_L THEN ALM_OLD[162] := FALSE; END_IF;  HMI_X[162] := ALM_TST_CAP_L OR (ALM_HOLD AND ALM_OLD[162]);
IF ALM_TST_CAP_LL THEN ALM_OLD[163] := FALSE; END_IF;  HMI_X[163] := ALM_TST_CAP_LL OR (ALM_HOLD AND ALM_OLD[163]);
IF ALM_CHS_FL01_HH THEN ALM_OLD[164] := FALSE; END_IF;  HMI_X[164] := ALM_CHS_FL01_HH OR (ALM_HOLD AND ALM_OLD[164]);
IF ALM_CHS_FL01_H THEN ALM_OLD[165] := FALSE; END_IF;  HMI_X[165] := ALM_CHS_FL01_H OR (ALM_HOLD AND ALM_OLD[165]);
IF ALM_CHS_FL01_L THEN ALM_OLD[166] := FALSE; END_IF;  HMI_X[166] := ALM_CHS_FL01_L OR (ALM_HOLD AND ALM_OLD[166]);
IF ALM_CHS_FL01_LL THEN ALM_OLD[167] := FALSE; END_IF;  HMI_X[167] := ALM_CHS_FL01_LL OR (ALM_HOLD AND ALM_OLD[167]);
IF ALM_CHR_FL01_HH THEN ALM_OLD[168] := FALSE; END_IF;  HMI_X[168] := ALM_CHR_FL01_HH OR (ALM_HOLD AND ALM_OLD[168]);
IF ALM_CHR_FL01_H THEN ALM_OLD[169] := FALSE; END_IF;  HMI_X[169] := ALM_CHR_FL01_H OR (ALM_HOLD AND ALM_OLD[169]);
IF ALM_CHR_FL01_L THEN ALM_OLD[170] := FALSE; END_IF;  HMI_X[170] := ALM_CHR_FL01_L OR (ALM_HOLD AND ALM_OLD[170]);
IF ALM_CHR_FL01_LL THEN ALM_OLD[171] := FALSE; END_IF;  HMI_X[171] := ALM_CHR_FL01_LL OR (ALM_HOLD AND ALM_OLD[171]);
IF ALM_CHS_T01_HH THEN ALM_OLD[172] := FALSE; END_IF;  HMI_X[172] := ALM_CHS_T01_HH OR (ALM_HOLD AND ALM_OLD[172]);
IF ALM_CHS_T01_H THEN ALM_OLD[173] := FALSE; END_IF;  HMI_X[173] := ALM_CHS_T01_H OR (ALM_HOLD AND ALM_OLD[173]);
IF ALM_CHS_T01_L THEN ALM_OLD[174] := FALSE; END_IF;  HMI_X[174] := ALM_CHS_T01_L OR (ALM_HOLD AND ALM_OLD[174]);
IF ALM_CHS_T01_LL THEN ALM_OLD[175] := FALSE; END_IF;  HMI_X[175] := ALM_CHS_T01_LL OR (ALM_HOLD AND ALM_OLD[175]);
IF ALM_CHS_T02_HH THEN ALM_OLD[176] := FALSE; END_IF;  HMI_X[176] := ALM_CHS_T02_HH OR (ALM_HOLD AND ALM_OLD[176]);
IF ALM_CHS_T02_H THEN ALM_OLD[177] := FALSE; END_IF;  HMI_X[177] := ALM_CHS_T02_H OR (ALM_HOLD AND ALM_OLD[177]);
IF ALM_CHS_T02_L THEN ALM_OLD[178] := FALSE; END_IF;  HMI_X[178] := ALM_CHS_T02_L OR (ALM_HOLD AND ALM_OLD[178]);
IF ALM_CHS_T02_LL THEN ALM_OLD[179] := FALSE; END_IF;  HMI_X[179] := ALM_CHS_T02_LL OR (ALM_HOLD AND ALM_OLD[179]);
IF ALM_CHS_P01_HH THEN ALM_OLD[180] := FALSE; END_IF;  HMI_X[180] := ALM_CHS_P01_HH OR (ALM_HOLD AND ALM_OLD[180]);
IF ALM_CHS_P01_H THEN ALM_OLD[181] := FALSE; END_IF;  HMI_X[181] := ALM_CHS_P01_H OR (ALM_HOLD AND ALM_OLD[181]);
IF ALM_CHS_P01_L THEN ALM_OLD[182] := FALSE; END_IF;  HMI_X[182] := ALM_CHS_P01_L OR (ALM_HOLD AND ALM_OLD[182]);
IF ALM_CHS_P01_LL THEN ALM_OLD[183] := FALSE; END_IF;  HMI_X[183] := ALM_CHS_P01_LL OR (ALM_HOLD AND ALM_OLD[183]);
IF ALM_CHR_P02_HH THEN ALM_OLD[184] := FALSE; END_IF;  HMI_X[184] := ALM_CHR_P02_HH OR (ALM_HOLD AND ALM_OLD[184]);
IF ALM_CHR_P02_H THEN ALM_OLD[185] := FALSE; END_IF;  HMI_X[185] := ALM_CHR_P02_H OR (ALM_HOLD AND ALM_OLD[185]);
IF ALM_CHR_P02_L THEN ALM_OLD[186] := FALSE; END_IF;  HMI_X[186] := ALM_CHR_P02_L OR (ALM_HOLD AND ALM_OLD[186]);
IF ALM_CHR_P02_LL THEN ALM_OLD[187] := FALSE; END_IF;  HMI_X[187] := ALM_CHR_P02_LL OR (ALM_HOLD AND ALM_OLD[187]);
IF ALM_CHR_YP01_HH THEN ALM_OLD[188] := FALSE; END_IF;  HMI_X[188] := ALM_CHR_YP01_HH OR (ALM_HOLD AND ALM_OLD[188]);
IF ALM_CHR_YP01_H THEN ALM_OLD[189] := FALSE; END_IF;  HMI_X[189] := ALM_CHR_YP01_H OR (ALM_HOLD AND ALM_OLD[189]);
IF ALM_CHR_YP01_L THEN ALM_OLD[190] := FALSE; END_IF;  HMI_X[190] := ALM_CHR_YP01_L OR (ALM_HOLD AND ALM_OLD[190]);
IF ALM_CHR_YP01_LL THEN ALM_OLD[191] := FALSE; END_IF;  HMI_X[191] := ALM_CHR_YP01_LL OR (ALM_HOLD AND ALM_OLD[191]);
IF ALM_CHR_YP02_HH THEN ALM_OLD[192] := FALSE; END_IF;  HMI_X[192] := ALM_CHR_YP02_HH OR (ALM_HOLD AND ALM_OLD[192]);
IF ALM_CHR_YP02_H THEN ALM_OLD[193] := FALSE; END_IF;  HMI_X[193] := ALM_CHR_YP02_H OR (ALM_HOLD AND ALM_OLD[193]);
IF ALM_CHR_YP02_L THEN ALM_OLD[194] := FALSE; END_IF;  HMI_X[194] := ALM_CHR_YP02_L OR (ALM_HOLD AND ALM_OLD[194]);
IF ALM_CHR_YP02_LL THEN ALM_OLD[195] := FALSE; END_IF;  HMI_X[195] := ALM_CHR_YP02_LL OR (ALM_HOLD AND ALM_OLD[195]);
IF ALM_CHR_T01_HH THEN ALM_OLD[196] := FALSE; END_IF;  HMI_X[196] := ALM_CHR_T01_HH OR (ALM_HOLD AND ALM_OLD[196]);
IF ALM_CHR_T01_H THEN ALM_OLD[197] := FALSE; END_IF;  HMI_X[197] := ALM_CHR_T01_H OR (ALM_HOLD AND ALM_OLD[197]);
IF ALM_CHR_T01_L THEN ALM_OLD[198] := FALSE; END_IF;  HMI_X[198] := ALM_CHR_T01_L OR (ALM_HOLD AND ALM_OLD[198]);
IF ALM_CHR_T01_LL THEN ALM_OLD[199] := FALSE; END_IF;  HMI_X[199] := ALM_CHR_T01_LL OR (ALM_HOLD AND ALM_OLD[199]);
IF ALM_CHIN_T01_HH THEN ALM_OLD[200] := FALSE; END_IF;  HMI_X[200] := ALM_CHIN_T01_HH OR (ALM_HOLD AND ALM_OLD[200]);
IF ALM_CHIN_T01_H THEN ALM_OLD[201] := FALSE; END_IF;  HMI_X[201] := ALM_CHIN_T01_H OR (ALM_HOLD AND ALM_OLD[201]);
IF ALM_CHIN_T01_L THEN ALM_OLD[202] := FALSE; END_IF;  HMI_X[202] := ALM_CHIN_T01_L OR (ALM_HOLD AND ALM_OLD[202]);
IF ALM_CHIN_T01_LL THEN ALM_OLD[203] := FALSE; END_IF;  HMI_X[203] := ALM_CHIN_T01_LL OR (ALM_HOLD AND ALM_OLD[203]);
IF ALM_PHTS_T01_HH THEN ALM_OLD[204] := FALSE; END_IF;  HMI_X[204] := ALM_PHTS_T01_HH OR (ALM_HOLD AND ALM_OLD[204]);
IF ALM_PHTS_T01_H THEN ALM_OLD[205] := FALSE; END_IF;  HMI_X[205] := ALM_PHTS_T01_H OR (ALM_HOLD AND ALM_OLD[205]);
IF ALM_PHTS_T01_L THEN ALM_OLD[206] := FALSE; END_IF;  HMI_X[206] := ALM_PHTS_T01_L OR (ALM_HOLD AND ALM_OLD[206]);
IF ALM_PHTS_T01_LL THEN ALM_OLD[207] := FALSE; END_IF;  HMI_X[207] := ALM_PHTS_T01_LL OR (ALM_HOLD AND ALM_OLD[207]);
IF ALM_PHTS_T02_HH THEN ALM_OLD[208] := FALSE; END_IF;  HMI_X[208] := ALM_PHTS_T02_HH OR (ALM_HOLD AND ALM_OLD[208]);
IF ALM_PHTS_T02_H THEN ALM_OLD[209] := FALSE; END_IF;  HMI_X[209] := ALM_PHTS_T02_H OR (ALM_HOLD AND ALM_OLD[209]);
IF ALM_PHTS_T02_L THEN ALM_OLD[210] := FALSE; END_IF;  HMI_X[210] := ALM_PHTS_T02_L OR (ALM_HOLD AND ALM_OLD[210]);
IF ALM_PHTS_T02_LL THEN ALM_OLD[211] := FALSE; END_IF;  HMI_X[211] := ALM_PHTS_T02_LL OR (ALM_HOLD AND ALM_OLD[211]);
IF ALM_PHTS_T03_HH THEN ALM_OLD[212] := FALSE; END_IF;  HMI_X[212] := ALM_PHTS_T03_HH OR (ALM_HOLD AND ALM_OLD[212]);
IF ALM_PHTS_T03_H THEN ALM_OLD[213] := FALSE; END_IF;  HMI_X[213] := ALM_PHTS_T03_H OR (ALM_HOLD AND ALM_OLD[213]);
IF ALM_PHTS_T03_L THEN ALM_OLD[214] := FALSE; END_IF;  HMI_X[214] := ALM_PHTS_T03_L OR (ALM_HOLD AND ALM_OLD[214]);
IF ALM_PHTS_T03_LL THEN ALM_OLD[215] := FALSE; END_IF;  HMI_X[215] := ALM_PHTS_T03_LL OR (ALM_HOLD AND ALM_OLD[215]);
IF ALM_PHTS_T04_HH THEN ALM_OLD[216] := FALSE; END_IF;  HMI_X[216] := ALM_PHTS_T04_HH OR (ALM_HOLD AND ALM_OLD[216]);
IF ALM_PHTS_T04_H THEN ALM_OLD[217] := FALSE; END_IF;  HMI_X[217] := ALM_PHTS_T04_H OR (ALM_HOLD AND ALM_OLD[217]);
IF ALM_PHTS_T04_L THEN ALM_OLD[218] := FALSE; END_IF;  HMI_X[218] := ALM_PHTS_T04_L OR (ALM_HOLD AND ALM_OLD[218]);
IF ALM_PHTS_T04_LL THEN ALM_OLD[219] := FALSE; END_IF;  HMI_X[219] := ALM_PHTS_T04_LL OR (ALM_HOLD AND ALM_OLD[219]);

(* pack HMI_X into the kept alarm memory *)
FOR HMI_K := 0 TO 13 DO ALM_TMP[HMI_K] := 0; END_FOR;
FOR HMI_K := 0 TO 223 DO
    IF HMI_X[HMI_K] THEN ALM_TMP[HMI_K / 16] := ALM_TMP[HMI_K / 16] OR SHL(16#0001, INT_TO_UINT(HMI_K MOD 16)); END_IF;
END_FOR;
FOR HMI_K := 0 TO 13 DO ALM_MEM[HMI_K] := ALM_TMP[HMI_K]; END_FOR;
ALM_SIG := 14306;


(* ================= Software points / setpoints =================
   %MW1100..  HMI_P   read back (engineering value x scale, BOOL=0/1)
   %MW1340..  HMI_PW  SCADA write slots, idle = -32768; the PLC resets to -32768 after taking the value *)
IF NOT HMI_PW_RDY THEN
    FOR HMI_K := 0 TO 239 DO HMI_PW[HMI_K] := -32768; END_FOR;
    HMI_PW_RDY := TRUE;
END_IF;

IF HMI_PW[28] &lt;&gt; -32768 THEN CH_MS := HMI_PW[28] &lt;&gt; 0; HMI_PW[28] := -32768; END_IF;
IF HMI_PW[29] &lt;&gt; -32768 THEN TST_MS := HMI_PW[29] &lt;&gt; 0; HMI_PW[29] := -32768; END_IF;
IF HMI_PW[30] &lt;&gt; -32768 THEN ACH_Auto := HMI_PW[30] &lt;&gt; 0; HMI_PW[30] := -32768; END_IF;
IF HMI_PW[31] &lt;&gt; -32768 THEN ACH_M_OP := HMI_PW[31] &lt;&gt; 0; HMI_PW[31] := -32768; END_IF;
IF HMI_PW[32] &lt;&gt; -32768 THEN CHP_Auto := HMI_PW[32] &lt;&gt; 0; HMI_PW[32] := -32768; END_IF;
IF HMI_PW[33] &lt;&gt; -32768 THEN CHP_M_OP := HMI_PW[33] &lt;&gt; 0; HMI_PW[33] := -32768; END_IF;
IF HMI_PW[34] &lt;&gt; -32768 THEN CHPVSD_AM := HMI_PW[34] &lt;&gt; 0; HMI_PW[34] := -32768; END_IF;
IF HMI_PW[35] &lt;&gt; -32768 THEN CHPVSD_M_OP := INT_TO_REAL(HMI_PW[35]) / 100.0; HMI_PW[35] := -32768; END_IF;
IF HMI_PW[36] &lt;&gt; -32768 THEN CHV01_Auto := HMI_PW[36] &lt;&gt; 0; HMI_PW[36] := -32768; END_IF;
IF HMI_PW[37] &lt;&gt; -32768 THEN CHV01_M_OP := INT_TO_REAL(HMI_PW[37]) / 100.0; HMI_PW[37] := -32768; END_IF;
IF HMI_PW[38] &lt;&gt; -32768 THEN CHV02_Auto := HMI_PW[38] &lt;&gt; 0; HMI_PW[38] := -32768; END_IF;
IF HMI_PW[39] &lt;&gt; -32768 THEN CHV02_M_OP := INT_TO_REAL(HMI_PW[39]) / 100.0; HMI_PW[39] := -32768; END_IF;
IF HMI_PW[40] &lt;&gt; -32768 THEN CHV03_Auto := HMI_PW[40] &lt;&gt; 0; HMI_PW[40] := -32768; END_IF;
IF HMI_PW[41] &lt;&gt; -32768 THEN CHV03_M_OP := INT_TO_REAL(HMI_PW[41]) / 100.0; HMI_PW[41] := -32768; END_IF;
IF HMI_PW[42] &lt;&gt; -32768 THEN CHBPV_Auto := HMI_PW[42] &lt;&gt; 0; HMI_PW[42] := -32768; END_IF;
IF HMI_PW[43] &lt;&gt; -32768 THEN CHBPV_M_OP := INT_TO_REAL(HMI_PW[43]) / 100.0; HMI_PW[43] := -32768; END_IF;
IF HMI_PW[44] &lt;&gt; -32768 THEN PHTS_Auto := HMI_PW[44] &lt;&gt; 0; HMI_PW[44] := -32768; END_IF;
IF HMI_PW[45] &lt;&gt; -32768 THEN PHTS_M_OP := HMI_PW[45] &lt;&gt; 0; HMI_PW[45] := -32768; END_IF;
IF HMI_PW[46] &lt;&gt; -32768 THEN Runtime_Reset := HMI_PW[46] &lt;&gt; 0; HMI_PW[46] := -32768; END_IF;
IF HMI_PW[47] &lt;&gt; -32768 THEN CHV_OSTP := INT_TO_REAL(HMI_PW[47]) / 100.0; HMI_PW[47] := -32768; END_IF;
IF HMI_PW[48] &lt;&gt; -32768 THEN CH_INFL_MIN := INT_TO_REAL(HMI_PW[48]) / 10.0; HMI_PW[48] := -32768; END_IF;
IF HMI_PW[49] &lt;&gt; -32768 THEN TST_CAP_STP := INT_TO_REAL(HMI_PW[49]) / 100.0; HMI_PW[49] := -32768; END_IF;
IF HMI_PW[50] &lt;&gt; -32768 THEN TST_CAP_MAXSTP := INT_TO_REAL(HMI_PW[50]) / 100.0; HMI_PW[50] := -32768; END_IF;
IF HMI_PW[51] &lt;&gt; -32768 THEN TST_CAP_MINSTP := INT_TO_REAL(HMI_PW[51]) / 100.0; HMI_PW[51] := -32768; END_IF;
IF HMI_PW[52] &lt;&gt; -32768 THEN TSTDT := INT_TO_REAL(HMI_PW[52]) / 100.0; HMI_PW[52] := -32768; END_IF;
IF HMI_PW[53] &lt;&gt; -32768 THEN TST_TIME := INT_TO_DINT(HMI_PW[53]); HMI_PW[53] := -32768; END_IF;
IF HMI_PW[54] &lt;&gt; -32768 THEN TDM_CHWS_DT := INT_TO_REAL(HMI_PW[54]) / 100.0; HMI_PW[54] := -32768; END_IF;
IF HMI_PW[55] &lt;&gt; -32768 THEN TDMCHWS_TIME1 := INT_TO_DINT(HMI_PW[55]); HMI_PW[55] := -32768; END_IF;
IF HMI_PW[56] &lt;&gt; -32768 THEN TST_DT := INT_TO_REAL(HMI_PW[56]) / 100.0; HMI_PW[56] := -32768; END_IF;
IF HMI_PW[57] &lt;&gt; -32768 THEN CHS_TSP_OUT_DTOFFSET := INT_TO_REAL(HMI_PW[57]) / 100.0; HMI_PW[57] := -32768; END_IF;
IF HMI_PW[58] &lt;&gt; -32768 THEN TST_CFLSP := INT_TO_REAL(HMI_PW[58]) / 10.0; HMI_PW[58] := -32768; END_IF;
IF HMI_PW[59] &lt;&gt; -32768 THEN CHV01_MS_OP := INT_TO_REAL(HMI_PW[59]) / 100.0; HMI_PW[59] := -32768; END_IF;
IF HMI_PW[60] &lt;&gt; -32768 THEN CHV02_MS_OP := INT_TO_REAL(HMI_PW[60]) / 100.0; HMI_PW[60] := -32768; END_IF;
IF HMI_PW[61] &lt;&gt; -32768 THEN CHV03_MS_OP := INT_TO_REAL(HMI_PW[61]) / 100.0; HMI_PW[61] := -32768; END_IF;
IF HMI_PW[62] &lt;&gt; -32768 THEN CHBPV_MS_OP := INT_TO_REAL(HMI_PW[62]) / 100.0; HMI_PW[62] := -32768; END_IF;
IF HMI_PW[63] &lt;&gt; -32768 THEN CMD_FPM_ENA := HMI_PW[63] &lt;&gt; 0; HMI_PW[63] := -32768; END_IF;
IF HMI_PW[64] &lt;&gt; -32768 THEN PHTS_T_SP := INT_TO_REAL(HMI_PW[64]) / 100.0; HMI_PW[64] := -32768; END_IF;
IF HMI_PW[65] &lt;&gt; -32768 THEN PHTS_DT_SP := INT_TO_REAL(HMI_PW[65]) / 100.0; HMI_PW[65] := -32768; END_IF;
IF HMI_PW[66] &lt;&gt; -32768 THEN FPM_OA_IN_TSP := INT_TO_REAL(HMI_PW[66]) / 100.0; HMI_PW[66] := -32768; END_IF;
IF HMI_PW[67] &lt;&gt; -32768 THEN FPM_OA_IN_TSP_plus := INT_TO_REAL(HMI_PW[67]) / 100.0; HMI_PW[67] := -32768; END_IF;
IF HMI_PW[68] &lt;&gt; -32768 THEN FPM_IN_TSP := INT_TO_REAL(HMI_PW[68]) / 100.0; HMI_PW[68] := -32768; END_IF;
IF HMI_PW[69] &lt;&gt; -32768 THEN FPM_IN_TSP_plus := INT_TO_REAL(HMI_PW[69]) / 100.0; HMI_PW[69] := -32768; END_IF;
IF HMI_PW[70] &lt;&gt; -32768 THEN CHV_FPM_SP := INT_TO_REAL(HMI_PW[70]) / 100.0; HMI_PW[70] := -32768; END_IF;
IF HMI_PW[71] &lt;&gt; -32768 THEN CHBPV_FPM_SP := INT_TO_REAL(HMI_PW[71]) / 100.0; HMI_PW[71] := -32768; END_IF;
IF HMI_PW[72] &lt;&gt; -32768 THEN FPM_CH_PULSE := INT_TO_DINT(HMI_PW[72]); HMI_PW[72] := -32768; END_IF;
IF HMI_PW[73] &lt;&gt; -32768 THEN FPM_REPEAT_TM := INT_TO_DINT(HMI_PW[73]); HMI_PW[73] := -32768; END_IF;
IF HMI_PW[74] &lt;&gt; -32768 THEN CHP_MIN := INT_TO_REAL(HMI_PW[74]) / 100.0; HMI_PW[74] := -32768; END_IF;
IF HMI_PW[75] &lt;&gt; -32768 THEN STOP_PUMP_DELAY := INT_TO_DINT(HMI_PW[75]); HMI_PW[75] := -32768; END_IF;
IF HMI_PW[76] &lt;&gt; -32768 THEN START_LOWFL_TM := INT_TO_DINT(HMI_PW[76]); HMI_PW[76] := -32768; END_IF;
IF HMI_PW[77] &lt;&gt; -32768 THEN SP_Chemical_Mode_Delay := INT_TO_DINT(HMI_PW[77]); HMI_PW[77] := -32768; END_IF;
IF HMI_PW[78] &lt;&gt; -32768 THEN CHV_CHE := INT_TO_REAL(HMI_PW[78]) / 100.0; HMI_PW[78] := -32768; END_IF;
IF HMI_PW[79] &lt;&gt; -32768 THEN CHE_CH_PLUSE := INT_TO_DINT(HMI_PW[79]); HMI_PW[79] := -32768; END_IF;
IF HMI_PW[80] &lt;&gt; -32768 THEN CHS_TSP_OUT_plus := INT_TO_REAL(HMI_PW[80]) / 100.0; HMI_PW[80] := -32768; END_IF;
IF HMI_PW[81] &lt;&gt; -32768 THEN CHS_DEV_TM := INT_TO_DINT(HMI_PW[81]); HMI_PW[81] := -32768; END_IF;
IF HMI_PW[82] &lt;&gt; -32768 THEN LOCAL_TSP := INT_TO_REAL(HMI_PW[82]) / 100.0; HMI_PW[82] := -32768; END_IF;
IF HMI_PW[83] &lt;&gt; -32768 THEN LOCAL_SPD := INT_TO_REAL(HMI_PW[83]) / 100.0; HMI_PW[83] := -32768; END_IF;
IF HMI_PW[84] &lt;&gt; -32768 THEN SP_CHV01_MM_DV := INT_TO_REAL(HMI_PW[84]) / 100.0; HMI_PW[84] := -32768; END_IF;
IF HMI_PW[85] &lt;&gt; -32768 THEN SP_CHV02_MM_DV := INT_TO_REAL(HMI_PW[85]) / 100.0; HMI_PW[85] := -32768; END_IF;
IF HMI_PW[86] &lt;&gt; -32768 THEN SP_CHV03_MM_DV := INT_TO_REAL(HMI_PW[86]) / 100.0; HMI_PW[86] := -32768; END_IF;
IF HMI_PW[87] &lt;&gt; -32768 THEN SP_CHBPV_MM_DV := INT_TO_REAL(HMI_PW[87]) / 100.0; HMI_PW[87] := -32768; END_IF;
IF HMI_PW[88] &lt;&gt; -32768 THEN SP_CHV01_MM_Delay := INT_TO_DINT(HMI_PW[88]); HMI_PW[88] := -32768; END_IF;
IF HMI_PW[89] &lt;&gt; -32768 THEN SP_CHV02_MM_Delay := INT_TO_DINT(HMI_PW[89]); HMI_PW[89] := -32768; END_IF;
IF HMI_PW[90] &lt;&gt; -32768 THEN SP_CHV03_MM_Delay := INT_TO_DINT(HMI_PW[90]); HMI_PW[90] := -32768; END_IF;
IF HMI_PW[91] &lt;&gt; -32768 THEN SP_CHBPV_MM_Delay := INT_TO_DINT(HMI_PW[91]); HMI_PW[91] := -32768; END_IF;
IF HMI_PW[92] &lt;&gt; -32768 THEN SP_CHP_MM_Delay := INT_TO_DINT(HMI_PW[92]); HMI_PW[92] := -32768; END_IF;
IF HMI_PW[93] &lt;&gt; -32768 THEN SP_ACH_MM_Delay := INT_TO_DINT(HMI_PW[93]); HMI_PW[93] := -32768; END_IF;
IF HMI_PW[94] &lt;&gt; -32768 THEN PID_MINFL_GAIN := INT_TO_REAL(HMI_PW[94]) / 100.0; HMI_PW[94] := -32768; END_IF;
IF HMI_PW[95] &lt;&gt; -32768 THEN PID_MINFL_TI := INT_TO_REAL(HMI_PW[95]) / 10.0; HMI_PW[95] := -32768; END_IF;
IF HMI_PW[96] &lt;&gt; -32768 THEN PID_MINFL_TD := INT_TO_REAL(HMI_PW[96]) / 10.0; HMI_PW[96] := -32768; END_IF;
IF HMI_PW[97] &lt;&gt; -32768 THEN PID_MINFL_TD_LAG := INT_TO_REAL(HMI_PW[97]) / 10.0; HMI_PW[97] := -32768; END_IF;
IF HMI_PW[98] &lt;&gt; -32768 THEN PID_MINFL_YMAX := INT_TO_REAL(HMI_PW[98]) / 100.0; HMI_PW[98] := -32768; END_IF;
IF HMI_PW[99] &lt;&gt; -32768 THEN PID_MINFL_YMIN := INT_TO_REAL(HMI_PW[99]) / 100.0; HMI_PW[99] := -32768; END_IF;
IF HMI_PW[100] &lt;&gt; -32768 THEN PID_MINFL_EN_P := HMI_PW[100] &lt;&gt; 0; HMI_PW[100] := -32768; END_IF;
IF HMI_PW[101] &lt;&gt; -32768 THEN PID_MINFL_EN_I := HMI_PW[101] &lt;&gt; 0; HMI_PW[101] := -32768; END_IF;
IF HMI_PW[102] &lt;&gt; -32768 THEN PID_MINFL_HALT := HMI_PW[102] &lt;&gt; 0; HMI_PW[102] := -32768; END_IF;
IF HMI_PW[103] &lt;&gt; -32768 THEN PID_CHWDT_GAIN := INT_TO_REAL(HMI_PW[103]) / 100.0; HMI_PW[103] := -32768; END_IF;
IF HMI_PW[104] &lt;&gt; -32768 THEN PID_CHWDT_TI := INT_TO_REAL(HMI_PW[104]) / 10.0; HMI_PW[104] := -32768; END_IF;
IF HMI_PW[105] &lt;&gt; -32768 THEN PID_CHWDT_TD := INT_TO_REAL(HMI_PW[105]) / 10.0; HMI_PW[105] := -32768; END_IF;
IF HMI_PW[106] &lt;&gt; -32768 THEN PID_CHWDT_TD_LAG := INT_TO_REAL(HMI_PW[106]) / 10.0; HMI_PW[106] := -32768; END_IF;
IF HMI_PW[107] &lt;&gt; -32768 THEN PID_CHWDT_YMAX := INT_TO_REAL(HMI_PW[107]) / 100.0; HMI_PW[107] := -32768; END_IF;
IF HMI_PW[108] &lt;&gt; -32768 THEN PID_CHWDT_YMIN := INT_TO_REAL(HMI_PW[108]) / 100.0; HMI_PW[108] := -32768; END_IF;
IF HMI_PW[109] &lt;&gt; -32768 THEN PID_CHWDT_EN_P := HMI_PW[109] &lt;&gt; 0; HMI_PW[109] := -32768; END_IF;
IF HMI_PW[110] &lt;&gt; -32768 THEN PID_CHWDT_EN_I := HMI_PW[110] &lt;&gt; 0; HMI_PW[110] := -32768; END_IF;
IF HMI_PW[111] &lt;&gt; -32768 THEN PID_CHWDT_HALT := HMI_PW[111] &lt;&gt; 0; HMI_PW[111] := -32768; END_IF;
IF HMI_PW[112] &lt;&gt; -32768 THEN PID_TSTFL_GAIN := INT_TO_REAL(HMI_PW[112]) / 100.0; HMI_PW[112] := -32768; END_IF;
IF HMI_PW[113] &lt;&gt; -32768 THEN PID_TSTFL_TI := INT_TO_REAL(HMI_PW[113]) / 10.0; HMI_PW[113] := -32768; END_IF;
IF HMI_PW[114] &lt;&gt; -32768 THEN PID_TSTFL_TD := INT_TO_REAL(HMI_PW[114]) / 10.0; HMI_PW[114] := -32768; END_IF;
IF HMI_PW[115] &lt;&gt; -32768 THEN PID_TSTFL_TD_LAG := INT_TO_REAL(HMI_PW[115]) / 10.0; HMI_PW[115] := -32768; END_IF;
IF HMI_PW[116] &lt;&gt; -32768 THEN PID_TSTFL_YMAX := INT_TO_REAL(HMI_PW[116]) / 100.0; HMI_PW[116] := -32768; END_IF;
IF HMI_PW[117] &lt;&gt; -32768 THEN PID_TSTFL_YMIN := INT_TO_REAL(HMI_PW[117]) / 100.0; HMI_PW[117] := -32768; END_IF;
IF HMI_PW[118] &lt;&gt; -32768 THEN PID_TSTFL_EN_P := HMI_PW[118] &lt;&gt; 0; HMI_PW[118] := -32768; END_IF;
IF HMI_PW[119] &lt;&gt; -32768 THEN PID_TSTFL_EN_I := HMI_PW[119] &lt;&gt; 0; HMI_PW[119] := -32768; END_IF;
IF HMI_PW[120] &lt;&gt; -32768 THEN PID_TSTFL_HALT := HMI_PW[120] &lt;&gt; 0; HMI_PW[120] := -32768; END_IF;
IF HMI_PW[121] &lt;&gt; -32768 THEN ALM_CHS_FL01_LL_SP := INT_TO_REAL(HMI_PW[121]) / 100.0; HMI_PW[121] := -32768; END_IF;
IF HMI_PW[122] &lt;&gt; -32768 THEN ALM_CHS_FL01_L_SP := INT_TO_REAL(HMI_PW[122]) / 100.0; HMI_PW[122] := -32768; END_IF;
IF HMI_PW[123] &lt;&gt; -32768 THEN ALM_CHS_FL01_H_SP := INT_TO_REAL(HMI_PW[123]) / 100.0; HMI_PW[123] := -32768; END_IF;
IF HMI_PW[124] &lt;&gt; -32768 THEN ALM_CHS_FL01_HH_SP := INT_TO_REAL(HMI_PW[124]) / 100.0; HMI_PW[124] := -32768; END_IF;
IF HMI_PW[125] &lt;&gt; -32768 THEN ALM_CHR_FL01_LL_SP := INT_TO_REAL(HMI_PW[125]) / 100.0; HMI_PW[125] := -32768; END_IF;
IF HMI_PW[126] &lt;&gt; -32768 THEN ALM_CHR_FL01_L_SP := INT_TO_REAL(HMI_PW[126]) / 100.0; HMI_PW[126] := -32768; END_IF;
IF HMI_PW[127] &lt;&gt; -32768 THEN ALM_CHR_FL01_H_SP := INT_TO_REAL(HMI_PW[127]) / 100.0; HMI_PW[127] := -32768; END_IF;
IF HMI_PW[128] &lt;&gt; -32768 THEN ALM_CHR_FL01_HH_SP := INT_TO_REAL(HMI_PW[128]) / 100.0; HMI_PW[128] := -32768; END_IF;
IF HMI_PW[129] &lt;&gt; -32768 THEN ALM_CHS_T01_LL_SP := INT_TO_REAL(HMI_PW[129]) / 100.0; HMI_PW[129] := -32768; END_IF;
IF HMI_PW[130] &lt;&gt; -32768 THEN ALM_CHS_T01_L_SP := INT_TO_REAL(HMI_PW[130]) / 100.0; HMI_PW[130] := -32768; END_IF;
IF HMI_PW[131] &lt;&gt; -32768 THEN ALM_CHS_T01_H_SP := INT_TO_REAL(HMI_PW[131]) / 100.0; HMI_PW[131] := -32768; END_IF;
IF HMI_PW[132] &lt;&gt; -32768 THEN ALM_CHS_T01_HH_SP := INT_TO_REAL(HMI_PW[132]) / 100.0; HMI_PW[132] := -32768; END_IF;
IF HMI_PW[133] &lt;&gt; -32768 THEN ALM_CHS_T02_LL_SP := INT_TO_REAL(HMI_PW[133]) / 100.0; HMI_PW[133] := -32768; END_IF;
IF HMI_PW[134] &lt;&gt; -32768 THEN ALM_CHS_T02_L_SP := INT_TO_REAL(HMI_PW[134]) / 100.0; HMI_PW[134] := -32768; END_IF;
IF HMI_PW[135] &lt;&gt; -32768 THEN ALM_CHS_T02_H_SP := INT_TO_REAL(HMI_PW[135]) / 100.0; HMI_PW[135] := -32768; END_IF;
IF HMI_PW[136] &lt;&gt; -32768 THEN ALM_CHS_T02_HH_SP := INT_TO_REAL(HMI_PW[136]) / 100.0; HMI_PW[136] := -32768; END_IF;
IF HMI_PW[137] &lt;&gt; -32768 THEN ALM_CHV01_FB_LL_SP := INT_TO_REAL(HMI_PW[137]) / 100.0; HMI_PW[137] := -32768; END_IF;
IF HMI_PW[138] &lt;&gt; -32768 THEN ALM_CHV01_FB_L_SP := INT_TO_REAL(HMI_PW[138]) / 100.0; HMI_PW[138] := -32768; END_IF;
IF HMI_PW[139] &lt;&gt; -32768 THEN ALM_CHV01_FB_H_SP := INT_TO_REAL(HMI_PW[139]) / 100.0; HMI_PW[139] := -32768; END_IF;
IF HMI_PW[140] &lt;&gt; -32768 THEN ALM_CHV01_FB_HH_SP := INT_TO_REAL(HMI_PW[140]) / 100.0; HMI_PW[140] := -32768; END_IF;
IF HMI_PW[141] &lt;&gt; -32768 THEN ALM_CHV02_FB_LL_SP := INT_TO_REAL(HMI_PW[141]) / 100.0; HMI_PW[141] := -32768; END_IF;
IF HMI_PW[142] &lt;&gt; -32768 THEN ALM_CHV02_FB_L_SP := INT_TO_REAL(HMI_PW[142]) / 100.0; HMI_PW[142] := -32768; END_IF;
IF HMI_PW[143] &lt;&gt; -32768 THEN ALM_CHV02_FB_H_SP := INT_TO_REAL(HMI_PW[143]) / 100.0; HMI_PW[143] := -32768; END_IF;
IF HMI_PW[144] &lt;&gt; -32768 THEN ALM_CHV02_FB_HH_SP := INT_TO_REAL(HMI_PW[144]) / 100.0; HMI_PW[144] := -32768; END_IF;
IF HMI_PW[145] &lt;&gt; -32768 THEN ALM_CHV03_FB_LL_SP := INT_TO_REAL(HMI_PW[145]) / 100.0; HMI_PW[145] := -32768; END_IF;
IF HMI_PW[146] &lt;&gt; -32768 THEN ALM_CHV03_FB_L_SP := INT_TO_REAL(HMI_PW[146]) / 100.0; HMI_PW[146] := -32768; END_IF;
IF HMI_PW[147] &lt;&gt; -32768 THEN ALM_CHV03_FB_H_SP := INT_TO_REAL(HMI_PW[147]) / 100.0; HMI_PW[147] := -32768; END_IF;
IF HMI_PW[148] &lt;&gt; -32768 THEN ALM_CHV03_FB_HH_SP := INT_TO_REAL(HMI_PW[148]) / 100.0; HMI_PW[148] := -32768; END_IF;
IF HMI_PW[149] &lt;&gt; -32768 THEN ALM_CHS_P01_LL_SP := INT_TO_REAL(HMI_PW[149]) / 100.0; HMI_PW[149] := -32768; END_IF;
IF HMI_PW[150] &lt;&gt; -32768 THEN ALM_CHS_P01_L_SP := INT_TO_REAL(HMI_PW[150]) / 100.0; HMI_PW[150] := -32768; END_IF;
IF HMI_PW[151] &lt;&gt; -32768 THEN ALM_CHS_P01_H_SP := INT_TO_REAL(HMI_PW[151]) / 100.0; HMI_PW[151] := -32768; END_IF;
IF HMI_PW[152] &lt;&gt; -32768 THEN ALM_CHS_P01_HH_SP := INT_TO_REAL(HMI_PW[152]) / 100.0; HMI_PW[152] := -32768; END_IF;
IF HMI_PW[153] &lt;&gt; -32768 THEN ALM_CHR_P02_LL_SP := INT_TO_REAL(HMI_PW[153]) / 100.0; HMI_PW[153] := -32768; END_IF;
IF HMI_PW[154] &lt;&gt; -32768 THEN ALM_CHR_P02_L_SP := INT_TO_REAL(HMI_PW[154]) / 100.0; HMI_PW[154] := -32768; END_IF;
IF HMI_PW[155] &lt;&gt; -32768 THEN ALM_CHR_P02_H_SP := INT_TO_REAL(HMI_PW[155]) / 100.0; HMI_PW[155] := -32768; END_IF;
IF HMI_PW[156] &lt;&gt; -32768 THEN ALM_CHR_P02_HH_SP := INT_TO_REAL(HMI_PW[156]) / 100.0; HMI_PW[156] := -32768; END_IF;
IF HMI_PW[157] &lt;&gt; -32768 THEN ALM_CHR_YP01_LL_SP := INT_TO_REAL(HMI_PW[157]) / 100.0; HMI_PW[157] := -32768; END_IF;
IF HMI_PW[158] &lt;&gt; -32768 THEN ALM_CHR_YP01_L_SP := INT_TO_REAL(HMI_PW[158]) / 100.0; HMI_PW[158] := -32768; END_IF;
IF HMI_PW[159] &lt;&gt; -32768 THEN ALM_CHR_YP01_H_SP := INT_TO_REAL(HMI_PW[159]) / 100.0; HMI_PW[159] := -32768; END_IF;
IF HMI_PW[160] &lt;&gt; -32768 THEN ALM_CHR_YP01_HH_SP := INT_TO_REAL(HMI_PW[160]) / 100.0; HMI_PW[160] := -32768; END_IF;
IF HMI_PW[161] &lt;&gt; -32768 THEN ALM_CHR_YP02_LL_SP := INT_TO_REAL(HMI_PW[161]) / 100.0; HMI_PW[161] := -32768; END_IF;
IF HMI_PW[162] &lt;&gt; -32768 THEN ALM_CHR_YP02_L_SP := INT_TO_REAL(HMI_PW[162]) / 100.0; HMI_PW[162] := -32768; END_IF;
IF HMI_PW[163] &lt;&gt; -32768 THEN ALM_CHR_YP02_H_SP := INT_TO_REAL(HMI_PW[163]) / 100.0; HMI_PW[163] := -32768; END_IF;
IF HMI_PW[164] &lt;&gt; -32768 THEN ALM_CHR_YP02_HH_SP := INT_TO_REAL(HMI_PW[164]) / 100.0; HMI_PW[164] := -32768; END_IF;
IF HMI_PW[165] &lt;&gt; -32768 THEN ALM_CHR_T01_LL_SP := INT_TO_REAL(HMI_PW[165]) / 100.0; HMI_PW[165] := -32768; END_IF;
IF HMI_PW[166] &lt;&gt; -32768 THEN ALM_CHR_T01_L_SP := INT_TO_REAL(HMI_PW[166]) / 100.0; HMI_PW[166] := -32768; END_IF;
IF HMI_PW[167] &lt;&gt; -32768 THEN ALM_CHR_T01_H_SP := INT_TO_REAL(HMI_PW[167]) / 100.0; HMI_PW[167] := -32768; END_IF;
IF HMI_PW[168] &lt;&gt; -32768 THEN ALM_CHR_T01_HH_SP := INT_TO_REAL(HMI_PW[168]) / 100.0; HMI_PW[168] := -32768; END_IF;
IF HMI_PW[169] &lt;&gt; -32768 THEN ALM_CHIN_T01_LL_SP := INT_TO_REAL(HMI_PW[169]) / 100.0; HMI_PW[169] := -32768; END_IF;
IF HMI_PW[170] &lt;&gt; -32768 THEN ALM_CHIN_T01_L_SP := INT_TO_REAL(HMI_PW[170]) / 100.0; HMI_PW[170] := -32768; END_IF;
IF HMI_PW[171] &lt;&gt; -32768 THEN ALM_CHIN_T01_H_SP := INT_TO_REAL(HMI_PW[171]) / 100.0; HMI_PW[171] := -32768; END_IF;
IF HMI_PW[172] &lt;&gt; -32768 THEN ALM_CHIN_T01_HH_SP := INT_TO_REAL(HMI_PW[172]) / 100.0; HMI_PW[172] := -32768; END_IF;
IF HMI_PW[173] &lt;&gt; -32768 THEN ALM_CHBPV_FB_LL_SP := INT_TO_REAL(HMI_PW[173]) / 100.0; HMI_PW[173] := -32768; END_IF;
IF HMI_PW[174] &lt;&gt; -32768 THEN ALM_CHBPV_FB_L_SP := INT_TO_REAL(HMI_PW[174]) / 100.0; HMI_PW[174] := -32768; END_IF;
IF HMI_PW[175] &lt;&gt; -32768 THEN ALM_CHBPV_FB_H_SP := INT_TO_REAL(HMI_PW[175]) / 100.0; HMI_PW[175] := -32768; END_IF;
IF HMI_PW[176] &lt;&gt; -32768 THEN ALM_CHBPV_FB_HH_SP := INT_TO_REAL(HMI_PW[176]) / 100.0; HMI_PW[176] := -32768; END_IF;
IF HMI_PW[177] &lt;&gt; -32768 THEN ALM_PHTS_T01_LL_SP := INT_TO_REAL(HMI_PW[177]) / 100.0; HMI_PW[177] := -32768; END_IF;
IF HMI_PW[178] &lt;&gt; -32768 THEN ALM_PHTS_T01_L_SP := INT_TO_REAL(HMI_PW[178]) / 100.0; HMI_PW[178] := -32768; END_IF;
IF HMI_PW[179] &lt;&gt; -32768 THEN ALM_PHTS_T01_H_SP := INT_TO_REAL(HMI_PW[179]) / 100.0; HMI_PW[179] := -32768; END_IF;
IF HMI_PW[180] &lt;&gt; -32768 THEN ALM_PHTS_T01_HH_SP := INT_TO_REAL(HMI_PW[180]) / 100.0; HMI_PW[180] := -32768; END_IF;
IF HMI_PW[181] &lt;&gt; -32768 THEN ALM_PHTS_T02_LL_SP := INT_TO_REAL(HMI_PW[181]) / 100.0; HMI_PW[181] := -32768; END_IF;
IF HMI_PW[182] &lt;&gt; -32768 THEN ALM_PHTS_T02_L_SP := INT_TO_REAL(HMI_PW[182]) / 100.0; HMI_PW[182] := -32768; END_IF;
IF HMI_PW[183] &lt;&gt; -32768 THEN ALM_PHTS_T02_H_SP := INT_TO_REAL(HMI_PW[183]) / 100.0; HMI_PW[183] := -32768; END_IF;
IF HMI_PW[184] &lt;&gt; -32768 THEN ALM_PHTS_T02_HH_SP := INT_TO_REAL(HMI_PW[184]) / 100.0; HMI_PW[184] := -32768; END_IF;
IF HMI_PW[185] &lt;&gt; -32768 THEN ALM_PHTS_T03_LL_SP := INT_TO_REAL(HMI_PW[185]) / 100.0; HMI_PW[185] := -32768; END_IF;
IF HMI_PW[186] &lt;&gt; -32768 THEN ALM_PHTS_T03_L_SP := INT_TO_REAL(HMI_PW[186]) / 100.0; HMI_PW[186] := -32768; END_IF;
IF HMI_PW[187] &lt;&gt; -32768 THEN ALM_PHTS_T03_H_SP := INT_TO_REAL(HMI_PW[187]) / 100.0; HMI_PW[187] := -32768; END_IF;
IF HMI_PW[188] &lt;&gt; -32768 THEN ALM_PHTS_T03_HH_SP := INT_TO_REAL(HMI_PW[188]) / 100.0; HMI_PW[188] := -32768; END_IF;
IF HMI_PW[189] &lt;&gt; -32768 THEN ALM_PHTS_T04_LL_SP := INT_TO_REAL(HMI_PW[189]) / 100.0; HMI_PW[189] := -32768; END_IF;
IF HMI_PW[190] &lt;&gt; -32768 THEN ALM_PHTS_T04_L_SP := INT_TO_REAL(HMI_PW[190]) / 100.0; HMI_PW[190] := -32768; END_IF;
IF HMI_PW[191] &lt;&gt; -32768 THEN ALM_PHTS_T04_H_SP := INT_TO_REAL(HMI_PW[191]) / 100.0; HMI_PW[191] := -32768; END_IF;
IF HMI_PW[192] &lt;&gt; -32768 THEN ALM_PHTS_T04_HH_SP := INT_TO_REAL(HMI_PW[192]) / 100.0; HMI_PW[192] := -32768; END_IF;
IF HMI_PW[193] &lt;&gt; -32768 THEN ALM_CHPVSD_FB_LL_SP := INT_TO_REAL(HMI_PW[193]) / 100.0; HMI_PW[193] := -32768; END_IF;
IF HMI_PW[194] &lt;&gt; -32768 THEN ALM_CHPVSD_FB_L_SP := INT_TO_REAL(HMI_PW[194]) / 100.0; HMI_PW[194] := -32768; END_IF;
IF HMI_PW[195] &lt;&gt; -32768 THEN ALM_CHPVSD_FB_H_SP := INT_TO_REAL(HMI_PW[195]) / 100.0; HMI_PW[195] := -32768; END_IF;
IF HMI_PW[196] &lt;&gt; -32768 THEN ALM_CHPVSD_FB_HH_SP := INT_TO_REAL(HMI_PW[196]) / 100.0; HMI_PW[196] := -32768; END_IF;
IF HMI_PW[197] &lt;&gt; -32768 THEN ALM_CHPVSD_C_LL_SP := INT_TO_REAL(HMI_PW[197]) / 100.0; HMI_PW[197] := -32768; END_IF;
IF HMI_PW[198] &lt;&gt; -32768 THEN ALM_CHPVSD_C_L_SP := INT_TO_REAL(HMI_PW[198]) / 100.0; HMI_PW[198] := -32768; END_IF;
IF HMI_PW[199] &lt;&gt; -32768 THEN ALM_CHPVSD_C_H_SP := INT_TO_REAL(HMI_PW[199]) / 100.0; HMI_PW[199] := -32768; END_IF;
IF HMI_PW[200] &lt;&gt; -32768 THEN ALM_CHPVSD_C_HH_SP := INT_TO_REAL(HMI_PW[200]) / 100.0; HMI_PW[200] := -32768; END_IF;
IF HMI_PW[201] &lt;&gt; -32768 THEN ALM_CHV01_C_LL_SP := INT_TO_REAL(HMI_PW[201]) / 100.0; HMI_PW[201] := -32768; END_IF;
IF HMI_PW[202] &lt;&gt; -32768 THEN ALM_CHV01_C_L_SP := INT_TO_REAL(HMI_PW[202]) / 100.0; HMI_PW[202] := -32768; END_IF;
IF HMI_PW[203] &lt;&gt; -32768 THEN ALM_CHV01_C_H_SP := INT_TO_REAL(HMI_PW[203]) / 100.0; HMI_PW[203] := -32768; END_IF;
IF HMI_PW[204] &lt;&gt; -32768 THEN ALM_CHV01_C_HH_SP := INT_TO_REAL(HMI_PW[204]) / 100.0; HMI_PW[204] := -32768; END_IF;
IF HMI_PW[205] &lt;&gt; -32768 THEN ALM_CHV02_C_LL_SP := INT_TO_REAL(HMI_PW[205]) / 100.0; HMI_PW[205] := -32768; END_IF;
IF HMI_PW[206] &lt;&gt; -32768 THEN ALM_CHV02_C_L_SP := INT_TO_REAL(HMI_PW[206]) / 100.0; HMI_PW[206] := -32768; END_IF;
IF HMI_PW[207] &lt;&gt; -32768 THEN ALM_CHV02_C_H_SP := INT_TO_REAL(HMI_PW[207]) / 100.0; HMI_PW[207] := -32768; END_IF;
IF HMI_PW[208] &lt;&gt; -32768 THEN ALM_CHV02_C_HH_SP := INT_TO_REAL(HMI_PW[208]) / 100.0; HMI_PW[208] := -32768; END_IF;
IF HMI_PW[209] &lt;&gt; -32768 THEN ALM_CHV03_C_LL_SP := INT_TO_REAL(HMI_PW[209]) / 100.0; HMI_PW[209] := -32768; END_IF;
IF HMI_PW[210] &lt;&gt; -32768 THEN ALM_CHV03_C_L_SP := INT_TO_REAL(HMI_PW[210]) / 100.0; HMI_PW[210] := -32768; END_IF;
IF HMI_PW[211] &lt;&gt; -32768 THEN ALM_CHV03_C_H_SP := INT_TO_REAL(HMI_PW[211]) / 100.0; HMI_PW[211] := -32768; END_IF;
IF HMI_PW[212] &lt;&gt; -32768 THEN ALM_CHV03_C_HH_SP := INT_TO_REAL(HMI_PW[212]) / 100.0; HMI_PW[212] := -32768; END_IF;
IF HMI_PW[213] &lt;&gt; -32768 THEN ALM_CHBPV_C_LL_SP := INT_TO_REAL(HMI_PW[213]) / 100.0; HMI_PW[213] := -32768; END_IF;
IF HMI_PW[214] &lt;&gt; -32768 THEN ALM_CHBPV_C_L_SP := INT_TO_REAL(HMI_PW[214]) / 100.0; HMI_PW[214] := -32768; END_IF;
IF HMI_PW[215] &lt;&gt; -32768 THEN ALM_CHBPV_C_H_SP := INT_TO_REAL(HMI_PW[215]) / 100.0; HMI_PW[215] := -32768; END_IF;
IF HMI_PW[216] &lt;&gt; -32768 THEN ALM_CHBPV_C_HH_SP := INT_TO_REAL(HMI_PW[216]) / 100.0; HMI_PW[216] := -32768; END_IF;
IF HMI_PW[217] &lt;&gt; -32768 THEN ALM_TST_CAP_LL_SP := INT_TO_REAL(HMI_PW[217]) / 100.0; HMI_PW[217] := -32768; END_IF;
IF HMI_PW[218] &lt;&gt; -32768 THEN ALM_TST_CAP_L_SP := INT_TO_REAL(HMI_PW[218]) / 100.0; HMI_PW[218] := -32768; END_IF;
IF HMI_PW[219] &lt;&gt; -32768 THEN ALM_TST_CAP_H_SP := INT_TO_REAL(HMI_PW[219]) / 100.0; HMI_PW[219] := -32768; END_IF;
IF HMI_PW[220] &lt;&gt; -32768 THEN ALM_TST_CAP_HH_SP := INT_TO_REAL(HMI_PW[220]) / 100.0; HMI_PW[220] := -32768; END_IF;
IF HMI_PW[221] &lt;&gt; -32768 THEN LOCAL_EN := HMI_PW[221] &lt;&gt; 0; HMI_PW[221] := -32768; END_IF;
IF HMI_PW[222] &lt;&gt; -32768 THEN LOCAL_ACH_EN := HMI_PW[222] &lt;&gt; 0; HMI_PW[222] := -32768; END_IF;
IF HMI_PW[223] &lt;&gt; -32768 THEN FPM_IN_DTSP := INT_TO_REAL(HMI_PW[223]) / 100.0; HMI_PW[223] := -32768; END_IF;
IF HMI_PW[224] &lt;&gt; -32768 THEN BYP_CHV01_ON := INT_TO_REAL(HMI_PW[224]) / 100.0; HMI_PW[224] := -32768; END_IF;
IF HMI_PW[225] &lt;&gt; -32768 THEN BYP_CHV01_OFFP := INT_TO_REAL(HMI_PW[225]) / 100.0; HMI_PW[225] := -32768; END_IF;
IF HMI_PW[226] &lt;&gt; -32768 THEN BYP_CHV01_TM := INT_TO_DINT(HMI_PW[226]); HMI_PW[226] := -32768; END_IF;

HMI_P[0] := REAL_TO_INT(LIMIT(-32000.0, CHS_TSP_OUT * 100.0, 32000.0));
HMI_P[1] := REAL_TO_INT(LIMIT(-32000.0, ACH_ACT_SP * 100.0, 32000.0));
HMI_P[2] := REAL_TO_INT(LIMIT(-32000.0, CHWS_T01_T02 * 100.0, 32000.0));
HMI_P[3] := REAL_TO_INT(LIMIT(-32000.0, CHWDT * 100.0, 32000.0));
HMI_P[4] := REAL_TO_INT(LIMIT(-32000.0, CHS_FL02 * 10.0, 32000.0));
HMI_P[5] := REAL_TO_INT(LIMIT(-32000.0, TST_CFL * 10.0, 32000.0));
HMI_P[6] := REAL_TO_INT(LIMIT(-32000.0, TST_CAP * 100.0, 32000.0));
HMI_P[7] := TST_MODE;
HMI_P[8] := REAL_TO_INT(LIMIT(-32000.0, TST_T01 * 100.0, 32000.0));
HMI_P[9] := REAL_TO_INT(LIMIT(-32000.0, TST_T02 * 100.0, 32000.0));
HMI_P[10] := REAL_TO_INT(LIMIT(-32000.0, TST_T03 * 100.0, 32000.0));
HMI_P[11] := REAL_TO_INT(LIMIT(-32000.0, TST_T04 * 100.0, 32000.0));
HMI_P[12] := REAL_TO_INT(LIMIT(-32000.0, OA_T * 100.0, 32000.0));
HMI_P[13] := REAL_TO_INT(LIMIT(-32000.0, CHVSD_SEQ_OUT * 100.0, 32000.0));
HMI_P[14] := REAL_TO_INT(LIMIT(-32000.0, CHPVSD_Auto_OP * 100.0, 32000.0));
HMI_P[15] := REAL_TO_INT(LIMIT(-32000.0, CHV01_Auto_OP * 100.0, 32000.0));
HMI_P[16] := REAL_TO_INT(LIMIT(-32000.0, CHV02_Auto_OP * 100.0, 32000.0));
HMI_P[17] := REAL_TO_INT(LIMIT(-32000.0, CHV03_Auto_OP * 100.0, 32000.0));
HMI_P[18] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_Auto_OP * 100.0, 32000.0));
IF CH_RUNH &gt; 32000 THEN HMI_P[19] := 32000; ELSIF CH_RUNH &lt; -32000 THEN HMI_P[19] := -32000; ELSE HMI_P[19] := DINT_TO_INT(CH_RUNH); END_IF;
IF ACH_RUNH &gt; 32000 THEN HMI_P[20] := 32000; ELSIF ACH_RUNH &lt; -32000 THEN HMI_P[20] := -32000; ELSE HMI_P[20] := DINT_TO_INT(ACH_RUNH); END_IF;
HMI_P[21] := ACH_ALM_CODE;
HMI_P[22] := REAL_TO_INT(LIMIT(-32000.0, ACH_OAT * 100.0, 32000.0));
HMI_P[23] := REAL_TO_INT(LIMIT(-32000.0, ACH_FLA * 100.0, 32000.0));
HMI_P[24] := REAL_TO_INT(LIMIT(-32000.0, PPM_KW * 10.0, 32000.0));
HMI_P[25] := REAL_TO_INT(LIMIT(-32000.0, PPM_I_AVG * 10.0, 32000.0));
HMI_P[26] := REAL_TO_INT(LIMIT(-32000.0, PPM_U_LL * 10.0, 32000.0));
HMI_P[27] := VFD_SPD_RPM;
IF CH_MS THEN HMI_P[28] := 1; ELSE HMI_P[28] := 0; END_IF;
IF TST_MS THEN HMI_P[29] := 1; ELSE HMI_P[29] := 0; END_IF;
IF ACH_Auto THEN HMI_P[30] := 1; ELSE HMI_P[30] := 0; END_IF;
IF ACH_M_OP THEN HMI_P[31] := 1; ELSE HMI_P[31] := 0; END_IF;
IF CHP_Auto THEN HMI_P[32] := 1; ELSE HMI_P[32] := 0; END_IF;
IF CHP_M_OP THEN HMI_P[33] := 1; ELSE HMI_P[33] := 0; END_IF;
IF CHPVSD_AM THEN HMI_P[34] := 1; ELSE HMI_P[34] := 0; END_IF;
HMI_P[35] := REAL_TO_INT(LIMIT(-32000.0, CHPVSD_M_OP * 100.0, 32000.0));
IF CHV01_Auto THEN HMI_P[36] := 1; ELSE HMI_P[36] := 0; END_IF;
HMI_P[37] := REAL_TO_INT(LIMIT(-32000.0, CHV01_M_OP * 100.0, 32000.0));
IF CHV02_Auto THEN HMI_P[38] := 1; ELSE HMI_P[38] := 0; END_IF;
HMI_P[39] := REAL_TO_INT(LIMIT(-32000.0, CHV02_M_OP * 100.0, 32000.0));
IF CHV03_Auto THEN HMI_P[40] := 1; ELSE HMI_P[40] := 0; END_IF;
HMI_P[41] := REAL_TO_INT(LIMIT(-32000.0, CHV03_M_OP * 100.0, 32000.0));
IF CHBPV_Auto THEN HMI_P[42] := 1; ELSE HMI_P[42] := 0; END_IF;
HMI_P[43] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_M_OP * 100.0, 32000.0));
IF PHTS_Auto THEN HMI_P[44] := 1; ELSE HMI_P[44] := 0; END_IF;
IF PHTS_M_OP THEN HMI_P[45] := 1; ELSE HMI_P[45] := 0; END_IF;
IF Runtime_Reset THEN HMI_P[46] := 1; ELSE HMI_P[46] := 0; END_IF;
HMI_P[47] := REAL_TO_INT(LIMIT(-32000.0, CHV_OSTP * 100.0, 32000.0));
HMI_P[48] := REAL_TO_INT(LIMIT(-32000.0, CH_INFL_MIN * 10.0, 32000.0));
HMI_P[49] := REAL_TO_INT(LIMIT(-32000.0, TST_CAP_STP * 100.0, 32000.0));
HMI_P[50] := REAL_TO_INT(LIMIT(-32000.0, TST_CAP_MAXSTP * 100.0, 32000.0));
HMI_P[51] := REAL_TO_INT(LIMIT(-32000.0, TST_CAP_MINSTP * 100.0, 32000.0));
HMI_P[52] := REAL_TO_INT(LIMIT(-32000.0, TSTDT * 100.0, 32000.0));
IF TST_TIME &gt; 32000 THEN HMI_P[53] := 32000; ELSIF TST_TIME &lt; -32000 THEN HMI_P[53] := -32000; ELSE HMI_P[53] := DINT_TO_INT(TST_TIME); END_IF;
HMI_P[54] := REAL_TO_INT(LIMIT(-32000.0, TDM_CHWS_DT * 100.0, 32000.0));
IF TDMCHWS_TIME1 &gt; 32000 THEN HMI_P[55] := 32000; ELSIF TDMCHWS_TIME1 &lt; -32000 THEN HMI_P[55] := -32000; ELSE HMI_P[55] := DINT_TO_INT(TDMCHWS_TIME1); END_IF;
HMI_P[56] := REAL_TO_INT(LIMIT(-32000.0, TST_DT * 100.0, 32000.0));
HMI_P[57] := REAL_TO_INT(LIMIT(-32000.0, CHS_TSP_OUT_DTOFFSET * 100.0, 32000.0));
HMI_P[58] := REAL_TO_INT(LIMIT(-32000.0, TST_CFLSP * 10.0, 32000.0));
HMI_P[59] := REAL_TO_INT(LIMIT(-32000.0, CHV01_MS_OP * 100.0, 32000.0));
HMI_P[60] := REAL_TO_INT(LIMIT(-32000.0, CHV02_MS_OP * 100.0, 32000.0));
HMI_P[61] := REAL_TO_INT(LIMIT(-32000.0, CHV03_MS_OP * 100.0, 32000.0));
HMI_P[62] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_MS_OP * 100.0, 32000.0));
IF CMD_FPM_ENA THEN HMI_P[63] := 1; ELSE HMI_P[63] := 0; END_IF;
HMI_P[64] := REAL_TO_INT(LIMIT(-32000.0, PHTS_T_SP * 100.0, 32000.0));
HMI_P[65] := REAL_TO_INT(LIMIT(-32000.0, PHTS_DT_SP * 100.0, 32000.0));
HMI_P[66] := REAL_TO_INT(LIMIT(-32000.0, FPM_OA_IN_TSP * 100.0, 32000.0));
HMI_P[67] := REAL_TO_INT(LIMIT(-32000.0, FPM_OA_IN_TSP_plus * 100.0, 32000.0));
HMI_P[68] := REAL_TO_INT(LIMIT(-32000.0, FPM_IN_TSP * 100.0, 32000.0));
HMI_P[69] := REAL_TO_INT(LIMIT(-32000.0, FPM_IN_TSP_plus * 100.0, 32000.0));
HMI_P[70] := REAL_TO_INT(LIMIT(-32000.0, CHV_FPM_SP * 100.0, 32000.0));
HMI_P[71] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_FPM_SP * 100.0, 32000.0));
IF FPM_CH_PULSE &gt; 32000 THEN HMI_P[72] := 32000; ELSIF FPM_CH_PULSE &lt; -32000 THEN HMI_P[72] := -32000; ELSE HMI_P[72] := DINT_TO_INT(FPM_CH_PULSE); END_IF;
IF FPM_REPEAT_TM &gt; 32000 THEN HMI_P[73] := 32000; ELSIF FPM_REPEAT_TM &lt; -32000 THEN HMI_P[73] := -32000; ELSE HMI_P[73] := DINT_TO_INT(FPM_REPEAT_TM); END_IF;
HMI_P[74] := REAL_TO_INT(LIMIT(-32000.0, CHP_MIN * 100.0, 32000.0));
IF STOP_PUMP_DELAY &gt; 32000 THEN HMI_P[75] := 32000; ELSIF STOP_PUMP_DELAY &lt; -32000 THEN HMI_P[75] := -32000; ELSE HMI_P[75] := DINT_TO_INT(STOP_PUMP_DELAY); END_IF;
IF START_LOWFL_TM &gt; 32000 THEN HMI_P[76] := 32000; ELSIF START_LOWFL_TM &lt; -32000 THEN HMI_P[76] := -32000; ELSE HMI_P[76] := DINT_TO_INT(START_LOWFL_TM); END_IF;
IF SP_Chemical_Mode_Delay &gt; 32000 THEN HMI_P[77] := 32000; ELSIF SP_Chemical_Mode_Delay &lt; -32000 THEN HMI_P[77] := -32000; ELSE HMI_P[77] := DINT_TO_INT(SP_Chemical_Mode_Delay); END_IF;
HMI_P[78] := REAL_TO_INT(LIMIT(-32000.0, CHV_CHE * 100.0, 32000.0));
IF CHE_CH_PLUSE &gt; 32000 THEN HMI_P[79] := 32000; ELSIF CHE_CH_PLUSE &lt; -32000 THEN HMI_P[79] := -32000; ELSE HMI_P[79] := DINT_TO_INT(CHE_CH_PLUSE); END_IF;
HMI_P[80] := REAL_TO_INT(LIMIT(-32000.0, CHS_TSP_OUT_plus * 100.0, 32000.0));
IF CHS_DEV_TM &gt; 32000 THEN HMI_P[81] := 32000; ELSIF CHS_DEV_TM &lt; -32000 THEN HMI_P[81] := -32000; ELSE HMI_P[81] := DINT_TO_INT(CHS_DEV_TM); END_IF;
HMI_P[82] := REAL_TO_INT(LIMIT(-32000.0, LOCAL_TSP * 100.0, 32000.0));
HMI_P[83] := REAL_TO_INT(LIMIT(-32000.0, LOCAL_SPD * 100.0, 32000.0));
HMI_P[84] := REAL_TO_INT(LIMIT(-32000.0, SP_CHV01_MM_DV * 100.0, 32000.0));
HMI_P[85] := REAL_TO_INT(LIMIT(-32000.0, SP_CHV02_MM_DV * 100.0, 32000.0));
HMI_P[86] := REAL_TO_INT(LIMIT(-32000.0, SP_CHV03_MM_DV * 100.0, 32000.0));
HMI_P[87] := REAL_TO_INT(LIMIT(-32000.0, SP_CHBPV_MM_DV * 100.0, 32000.0));
IF SP_CHV01_MM_Delay &gt; 32000 THEN HMI_P[88] := 32000; ELSIF SP_CHV01_MM_Delay &lt; -32000 THEN HMI_P[88] := -32000; ELSE HMI_P[88] := DINT_TO_INT(SP_CHV01_MM_Delay); END_IF;
IF SP_CHV02_MM_Delay &gt; 32000 THEN HMI_P[89] := 32000; ELSIF SP_CHV02_MM_Delay &lt; -32000 THEN HMI_P[89] := -32000; ELSE HMI_P[89] := DINT_TO_INT(SP_CHV02_MM_Delay); END_IF;
IF SP_CHV03_MM_Delay &gt; 32000 THEN HMI_P[90] := 32000; ELSIF SP_CHV03_MM_Delay &lt; -32000 THEN HMI_P[90] := -32000; ELSE HMI_P[90] := DINT_TO_INT(SP_CHV03_MM_Delay); END_IF;
IF SP_CHBPV_MM_Delay &gt; 32000 THEN HMI_P[91] := 32000; ELSIF SP_CHBPV_MM_Delay &lt; -32000 THEN HMI_P[91] := -32000; ELSE HMI_P[91] := DINT_TO_INT(SP_CHBPV_MM_Delay); END_IF;
IF SP_CHP_MM_Delay &gt; 32000 THEN HMI_P[92] := 32000; ELSIF SP_CHP_MM_Delay &lt; -32000 THEN HMI_P[92] := -32000; ELSE HMI_P[92] := DINT_TO_INT(SP_CHP_MM_Delay); END_IF;
IF SP_ACH_MM_Delay &gt; 32000 THEN HMI_P[93] := 32000; ELSIF SP_ACH_MM_Delay &lt; -32000 THEN HMI_P[93] := -32000; ELSE HMI_P[93] := DINT_TO_INT(SP_ACH_MM_Delay); END_IF;
HMI_P[94] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_GAIN * 100.0, 32000.0));
HMI_P[95] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_TI * 10.0, 32000.0));
HMI_P[96] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_TD * 10.0, 32000.0));
HMI_P[97] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_TD_LAG * 10.0, 32000.0));
HMI_P[98] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_YMAX * 100.0, 32000.0));
HMI_P[99] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_YMIN * 100.0, 32000.0));
IF PID_MINFL_EN_P THEN HMI_P[100] := 1; ELSE HMI_P[100] := 0; END_IF;
IF PID_MINFL_EN_I THEN HMI_P[101] := 1; ELSE HMI_P[101] := 0; END_IF;
IF PID_MINFL_HALT THEN HMI_P[102] := 1; ELSE HMI_P[102] := 0; END_IF;
HMI_P[103] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_GAIN * 100.0, 32000.0));
HMI_P[104] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_TI * 10.0, 32000.0));
HMI_P[105] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_TD * 10.0, 32000.0));
HMI_P[106] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_TD_LAG * 10.0, 32000.0));
HMI_P[107] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_YMAX * 100.0, 32000.0));
HMI_P[108] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_YMIN * 100.0, 32000.0));
IF PID_CHWDT_EN_P THEN HMI_P[109] := 1; ELSE HMI_P[109] := 0; END_IF;
IF PID_CHWDT_EN_I THEN HMI_P[110] := 1; ELSE HMI_P[110] := 0; END_IF;
IF PID_CHWDT_HALT THEN HMI_P[111] := 1; ELSE HMI_P[111] := 0; END_IF;
HMI_P[112] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_GAIN * 100.0, 32000.0));
HMI_P[113] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_TI * 10.0, 32000.0));
HMI_P[114] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_TD * 10.0, 32000.0));
HMI_P[115] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_TD_LAG * 10.0, 32000.0));
HMI_P[116] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_YMAX * 100.0, 32000.0));
HMI_P[117] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_YMIN * 100.0, 32000.0));
IF PID_TSTFL_EN_P THEN HMI_P[118] := 1; ELSE HMI_P[118] := 0; END_IF;
IF PID_TSTFL_EN_I THEN HMI_P[119] := 1; ELSE HMI_P[119] := 0; END_IF;
IF PID_TSTFL_HALT THEN HMI_P[120] := 1; ELSE HMI_P[120] := 0; END_IF;
HMI_P[121] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_FL01_LL_SP * 100.0, 32000.0));
HMI_P[122] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_FL01_L_SP * 100.0, 32000.0));
HMI_P[123] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_FL01_H_SP * 100.0, 32000.0));
HMI_P[124] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_FL01_HH_SP * 100.0, 32000.0));
HMI_P[125] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_FL01_LL_SP * 100.0, 32000.0));
HMI_P[126] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_FL01_L_SP * 100.0, 32000.0));
HMI_P[127] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_FL01_H_SP * 100.0, 32000.0));
HMI_P[128] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_FL01_HH_SP * 100.0, 32000.0));
HMI_P[129] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T01_LL_SP * 100.0, 32000.0));
HMI_P[130] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T01_L_SP * 100.0, 32000.0));
HMI_P[131] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T01_H_SP * 100.0, 32000.0));
HMI_P[132] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T01_HH_SP * 100.0, 32000.0));
HMI_P[133] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T02_LL_SP * 100.0, 32000.0));
HMI_P[134] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T02_L_SP * 100.0, 32000.0));
HMI_P[135] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T02_H_SP * 100.0, 32000.0));
HMI_P[136] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T02_HH_SP * 100.0, 32000.0));
HMI_P[137] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_FB_LL_SP * 100.0, 32000.0));
HMI_P[138] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_FB_L_SP * 100.0, 32000.0));
HMI_P[139] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_FB_H_SP * 100.0, 32000.0));
HMI_P[140] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_FB_HH_SP * 100.0, 32000.0));
HMI_P[141] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_FB_LL_SP * 100.0, 32000.0));
HMI_P[142] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_FB_L_SP * 100.0, 32000.0));
HMI_P[143] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_FB_H_SP * 100.0, 32000.0));
HMI_P[144] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_FB_HH_SP * 100.0, 32000.0));
HMI_P[145] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_FB_LL_SP * 100.0, 32000.0));
HMI_P[146] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_FB_L_SP * 100.0, 32000.0));
HMI_P[147] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_FB_H_SP * 100.0, 32000.0));
HMI_P[148] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_FB_HH_SP * 100.0, 32000.0));
HMI_P[149] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_P01_LL_SP * 100.0, 32000.0));
HMI_P[150] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_P01_L_SP * 100.0, 32000.0));
HMI_P[151] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_P01_H_SP * 100.0, 32000.0));
HMI_P[152] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_P01_HH_SP * 100.0, 32000.0));
HMI_P[153] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_P02_LL_SP * 100.0, 32000.0));
HMI_P[154] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_P02_L_SP * 100.0, 32000.0));
HMI_P[155] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_P02_H_SP * 100.0, 32000.0));
HMI_P[156] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_P02_HH_SP * 100.0, 32000.0));
HMI_P[157] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP01_LL_SP * 100.0, 32000.0));
HMI_P[158] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP01_L_SP * 100.0, 32000.0));
HMI_P[159] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP01_H_SP * 100.0, 32000.0));
HMI_P[160] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP01_HH_SP * 100.0, 32000.0));
HMI_P[161] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP02_LL_SP * 100.0, 32000.0));
HMI_P[162] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP02_L_SP * 100.0, 32000.0));
HMI_P[163] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP02_H_SP * 100.0, 32000.0));
HMI_P[164] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP02_HH_SP * 100.0, 32000.0));
HMI_P[165] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_T01_LL_SP * 100.0, 32000.0));
HMI_P[166] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_T01_L_SP * 100.0, 32000.0));
HMI_P[167] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_T01_H_SP * 100.0, 32000.0));
HMI_P[168] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_T01_HH_SP * 100.0, 32000.0));
HMI_P[169] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHIN_T01_LL_SP * 100.0, 32000.0));
HMI_P[170] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHIN_T01_L_SP * 100.0, 32000.0));
HMI_P[171] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHIN_T01_H_SP * 100.0, 32000.0));
HMI_P[172] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHIN_T01_HH_SP * 100.0, 32000.0));
HMI_P[173] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_FB_LL_SP * 100.0, 32000.0));
HMI_P[174] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_FB_L_SP * 100.0, 32000.0));
HMI_P[175] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_FB_H_SP * 100.0, 32000.0));
HMI_P[176] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_FB_HH_SP * 100.0, 32000.0));
HMI_P[177] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T01_LL_SP * 100.0, 32000.0));
HMI_P[178] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T01_L_SP * 100.0, 32000.0));
HMI_P[179] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T01_H_SP * 100.0, 32000.0));
HMI_P[180] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T01_HH_SP * 100.0, 32000.0));
HMI_P[181] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T02_LL_SP * 100.0, 32000.0));
HMI_P[182] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T02_L_SP * 100.0, 32000.0));
HMI_P[183] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T02_H_SP * 100.0, 32000.0));
HMI_P[184] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T02_HH_SP * 100.0, 32000.0));
HMI_P[185] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T03_LL_SP * 100.0, 32000.0));
HMI_P[186] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T03_L_SP * 100.0, 32000.0));
HMI_P[187] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T03_H_SP * 100.0, 32000.0));
HMI_P[188] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T03_HH_SP * 100.0, 32000.0));
HMI_P[189] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T04_LL_SP * 100.0, 32000.0));
HMI_P[190] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T04_L_SP * 100.0, 32000.0));
HMI_P[191] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T04_H_SP * 100.0, 32000.0));
HMI_P[192] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T04_HH_SP * 100.0, 32000.0));
HMI_P[193] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_FB_LL_SP * 100.0, 32000.0));
HMI_P[194] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_FB_L_SP * 100.0, 32000.0));
HMI_P[195] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_FB_H_SP * 100.0, 32000.0));
HMI_P[196] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_FB_HH_SP * 100.0, 32000.0));
HMI_P[197] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_C_LL_SP * 100.0, 32000.0));
HMI_P[198] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_C_L_SP * 100.0, 32000.0));
HMI_P[199] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_C_H_SP * 100.0, 32000.0));
HMI_P[200] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_C_HH_SP * 100.0, 32000.0));
HMI_P[201] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_C_LL_SP * 100.0, 32000.0));
HMI_P[202] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_C_L_SP * 100.0, 32000.0));
HMI_P[203] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_C_H_SP * 100.0, 32000.0));
HMI_P[204] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_C_HH_SP * 100.0, 32000.0));
HMI_P[205] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_C_LL_SP * 100.0, 32000.0));
HMI_P[206] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_C_L_SP * 100.0, 32000.0));
HMI_P[207] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_C_H_SP * 100.0, 32000.0));
HMI_P[208] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_C_HH_SP * 100.0, 32000.0));
HMI_P[209] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_C_LL_SP * 100.0, 32000.0));
HMI_P[210] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_C_L_SP * 100.0, 32000.0));
HMI_P[211] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_C_H_SP * 100.0, 32000.0));
HMI_P[212] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_C_HH_SP * 100.0, 32000.0));
HMI_P[213] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_C_LL_SP * 100.0, 32000.0));
HMI_P[214] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_C_L_SP * 100.0, 32000.0));
HMI_P[215] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_C_H_SP * 100.0, 32000.0));
HMI_P[216] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_C_HH_SP * 100.0, 32000.0));
HMI_P[217] := REAL_TO_INT(LIMIT(-32000.0, ALM_TST_CAP_LL_SP * 100.0, 32000.0));
HMI_P[218] := REAL_TO_INT(LIMIT(-32000.0, ALM_TST_CAP_L_SP * 100.0, 32000.0));
HMI_P[219] := REAL_TO_INT(LIMIT(-32000.0, ALM_TST_CAP_H_SP * 100.0, 32000.0));
HMI_P[220] := REAL_TO_INT(LIMIT(-32000.0, ALM_TST_CAP_HH_SP * 100.0, 32000.0));
IF LOCAL_EN THEN HMI_P[221] := 1; ELSE HMI_P[221] := 0; END_IF;
IF LOCAL_ACH_EN THEN HMI_P[222] := 1; ELSE HMI_P[222] := 0; END_IF;
HMI_P[223] := REAL_TO_INT(LIMIT(-32000.0, FPM_IN_DTSP * 100.0, 32000.0));
HMI_P[224] := REAL_TO_INT(LIMIT(-32000.0, BYP_CHV01_ON * 100.0, 32000.0));
HMI_P[225] := REAL_TO_INT(LIMIT(-32000.0, BYP_CHV01_OFFP * 100.0, 32000.0));
IF BYP_CHV01_TM &gt; 32000 THEN HMI_P[226] := 32000; ELSIF BYP_CHV01_TM &lt; -32000 THEN HMI_P[226] := -32000; ELSE HMI_P[226] := DINT_TO_INT(BYP_CHV01_TM); END_IF;
</STSource>
	</program>
	<program>
		<identProgram name="UNIT_FAULT" type="SR" task="MAST" SectionOrder="1" />
		<STSource>(* Unit fault (UNIT-FAULT)
   Fix: mismatch now compares with the actual command *_C (* _OP was never assigned); mismatch alarms latch, reset by HMI/SMCL;
         ACH-MM per SOO: commanded on and supply &gt; setpoint + 2.8 °C and no run feedback for 5 min; ACH_Fault uses the delayed alarm *)
CHBPV_DV := ABS(CHBPV_C - CHBPV_FB);
CHBPV_MM_Condition (Condition := CHBPV_DV &gt; SP_CHBPV_MM_DV, SP_Condition_Delay := SP_CHBPV_MM_Delay, SEC_P := SEC_P, Condition_OK =&gt; CHBPV_MM_DLY);
IF CHBPV_MM_DLY THEN ALM_CHBPV_MM := TRUE; END_IF;
CHV01_DV := ABS(CHV01_C - CHV01_FB);
CHV01_MM_Condition (Condition := CHV01_DV &gt; SP_CHV01_MM_DV, SP_Condition_Delay := SP_CHV01_MM_Delay, SEC_P := SEC_P, Condition_OK =&gt; CHV01_MM_DLY);
IF CHV01_MM_DLY THEN ALM_CHV01_MM := TRUE; END_IF;
CHV02_DV := ABS(CHV02_C - CHV02_FB);
CHV02_MM_Condition (Condition := CHV02_DV &gt; SP_CHV02_MM_DV, SP_Condition_Delay := SP_CHV02_MM_Delay, SEC_P := SEC_P, Condition_OK =&gt; CHV02_MM_DLY);
IF CHV02_MM_DLY THEN ALM_CHV02_MM := TRUE; END_IF;
CHV03_DV := ABS(CHV03_C - CHV03_FB);
CHV03_MM_Condition (Condition := CHV03_DV &gt; SP_CHV03_MM_DV, SP_Condition_Delay := SP_CHV03_MM_Delay, SEC_P := SEC_P, Condition_OK =&gt; CHV03_MM_DLY);
IF CHV03_MM_DLY THEN ALM_CHV03_MM := TRUE; END_IF;

(* Pump failed to run: no run 30 s after command -&gt; unit stops *)
CHP_MM := CHP_STC AND NOT CHP_RUN;
CHP_MM_Condition (Condition := CHP_MM, SP_Condition_Delay := SP_CHP_MM_Delay, SEC_P := SEC_P, Condition_OK =&gt; CHP_MM_DLY);
IF CHP_MM_DLY THEN ALM_CHP_MM := TRUE; END_IF;
LINEUP_TRIP := ALM_CHP_MM;
(* Make before break: under SMCL control a unit fault does not stop the line-up by itself (only the chiller, for protection); SMCL removes ACH_EN after the replacement start is done and supply temperature is reached;
   in local mode or with SMCL comm lost, a pump run failure still stops the whole line-up *)
LINEUP_STOP := LINEUP_TRIP AND (LOCAL_EN OR NOT SMCL_COMM_OK);

ACH_MM := ACH_STC AND (NOT ACH_RUN) AND ((CHS_T01 &gt; CHS_TSP_OUT + CHS_TSP_OUT_plus) OR (CHS_T02 &gt; CHS_TSP_OUT + CHS_TSP_OUT_plus));
ACH_MM_Condition (Condition := ACH_MM, SP_Condition_Delay := SP_ACH_MM_Delay, SEC_P := SEC_P, Condition_OK =&gt; ACH_MM_DLY);
IF ACH_MM_DLY THEN ALM_ACH_MM := TRUE; END_IF;

IF UNIT_Reset OR SMCL_RESET THEN
    ALM_CHBPV_MM := FALSE; ALM_CHV01_MM := FALSE; ALM_CHV02_MM := FALSE; ALM_CHV03_MM := FALSE;
    ALM_CHP_MM := FALSE; ALM_ACH_MM := FALSE;
    UNIT_Reset := FALSE;
END_IF;

CHWP_Fault := ALM_CHP_MM OR CHP_FLT_DI OR NOT CHP_REM;
(* Chiller power loss is also a chiller fault (old ACH_F2 position; there is no Fault 02 point) *)
ACH_Fault := ALM_ACH_MM OR ACH_F1 OR NOT ACH_PWR OR ACHF_F OR NOT ACH_AM;
CH_FAULT := ACH_Fault;
(* *_Auto = TRUE means the device is in MANUAL *)
UNIT_NOA := CHP_Auto OR ACH_Auto OR CHPVSD_AM OR CHV01_Auto OR CHV02_Auto OR CHV03_Auto OR CHBPV_Auto;
(* Available: auto, no fault, no mismatch, not in maintenance; power loss is not checked here (SMCL must tell power loss apart for quick restart) *)
UNIT_ENABLE := NOT (UNIT_NOA OR ACH_Fault OR CHWP_Fault OR ALM_CHBPV_MM OR ALM_CHV01_MM
                    OR ALM_CHV02_MM OR ALM_CHV03_MM OR CH_MS OR TST_MS OR TST_NOCAP OR P06_SeqFault OR P06_ConfigFault OR LOCAL_EN);
</STSource>
	</program>
	<IOScreen version="V1.0" />
	<Documentation version="V1.0">
		<Station bDocumentationSave="0" />
		<Program_ST nMode="0" bXRef="0" bVariableUsed="0" />
		<Program_IL nMode="0" />
		<Program_FBD nMode="0" />
		<Program_LD nMode="0" bXRef="0" bVariableUsed="0" />
		<Program_SFC nMode="0" />
		<OperatorScreens nSort="0" bMessageList="0" bGraphic="1" bVariable="0" />
		<Variables_FBInstances nSort="0" bExpandArray="0" bExpandStructure="0" nProfile="0" b984Address="0" bExpandVariables="0" />
		<TitlePage sDesigner="" sProject="" />
		<General sGeneralInfo="" />
		<Footer sAuthor="" sDepartment="" sBitmapPath="" sFreeText1="" sFreeText2="" sIndustrialProperty="" />
	</Documentation>
	<DTMConfiguration>
		<DTMMainInformation>
			<FDTDTMStandardTopologyFile value="DTM\FDTDTMTopology.xml" />
			<DTMBinaryConfigurationPath value="DTM\BinaryFile" />
			<DTMExportType value="UnityBinaryMode" />
			<RuntimeFrameVersion value="2.2.17.1" />
		</DTMMainInformation>
		<DTMTopology>
			<DTMRootNode name="主机 PC">
				<DTMRootSubNodes />
			</DTMRootNode>
		</DTMTopology>
	</DTMConfiguration>
	<settings version="410">
		
		
		
		<entryvalue ident="unity.variableNotUsed" value="0" />
		<entryvalue ident="unity.multiWritingOfVar" value="0" />
		<entryvalue ident="unity.paramNotAssign" value="0" />
		<entryvalue ident="unity.multiFBInstance" value="0" />
		<entryvalue ident="unity.ddtMappingCompat" value="0" />
		<entryvalue ident="unity.overlOfAdd" value="1" />
		<entryvalue ident="unity.missingGatewayIPaddress" value="1" />
		<entryvalue ident="unity.WarningsActif" value="1" />
		<entryvalue ident="unity.NbWarnings" value="500" />
		<entryvalue ident="unity.ErrorsActif" value="1" />
		<entryvalue ident="unity.NbErrors" value="500" />
		
		<entryvalue ident="unity.createNewDataBlockOnline" value="1" />
		<entryvalue ident="unity.freeKbytes" value="1" />
		<entryvalue ident="unity.virtCodeGenEnable" value="0" />
		<entryvalue ident="unity.ldLink" value="1" />
		<entryvalue ident="unity.ldOptCode" value="0" />
		<entryvalue ident="unity.ApplyOnLineModif" value="1" />
		<entryvalue ident="unity.IOScanningMode" value="0" />
		
		<entryvalue ident="unity.SaveOnDownloadSTA" value="1" />
		<entryvalue ident="unity.SaveOnDownloadSTU" value="0" />
		<entryvalue ident="unity.SaveOnDownloadXVM" value="0" />
		
		<entryvalue ident="unity.dataDictionary" value="0" />
		<entryvalue ident="unity.dataDictionaryPreload" value="0" />
		<entryvalue ident="unity.dataDictionaryChangeTimeOut" value="40" />
		<entryvalue ident="unity.dataDictionaryOnlyHMIvariables" value="0" />
		<entryvalue ident="unity.dataDictionaryKeepOtherVariablesInReadOnly" value="0" />
		<entryvalue ident="unity.dataDictionaryWithProcessNamespace" value="0" />
		<entryvalue ident="unity.dataDictionaryDFBPrivateVariables" value="0" />
		<entryvalue ident="unity.actif" value="1" />
		<entryvalue ident="unity.comment" value="1" />
		<entryvalue ident="unity.animTable" value="0" />
		<entryvalue ident="unity.ETSManagementMode" value="1" />
		<entryvalue ident="unity.OptimizeOnlineChange" value="0" />
		<entryvalue ident="unity.dataMemoryProtect" value="0" />
		
		<entryvalue ident="unity.application" value="0" />
		<entryvalue ident="unity.applevel" value="0" />
		<entryvalue ident="unity.system" value="1" />
		<entryvalue ident="unity.language" value="2" />
		<entryvalue ident="unity.RackViewerDiag" value="1" />
		<entryvalue ident="unity.RackViewerVariableNames" value="0" />
		<entryvalue ident="unity.ProgViewerDiag" value="0" />
		<entryvalue ident="unity.PLCEventLogging" value="0" />
		<entryvalue ident="unity.SYSLOGServerAddress" value="0.0.0.0" />
		<entryvalue ident="unity.SYSLOGServerPort" value="601" />
		<entryvalue ident="unity.SYSLOGServerProtocol" value="0" />
		<entryvalue ident="unity.SYSLOGServerDisableCE" value="0" />
		
		<entryvalue ident="unity.Reset_M_Stop_Run" value="0" />
		
		<entryvalue ident="unity.HyperlinkRootPath" value="" />
		
		<entryvalue ident="unity.TimeStampingMode" value="1" />
		<entryvalue ident="unity.MaxEventsSored" value="0" />
		<entryvalue ident="unity.CustomTimeZone" value="0" />
		<entryvalue ident="unity.TimeZone" value="71" />
		<entryvalue ident="unity.TimeZoneOffset" value="480" />
		<entryvalue ident="unity.AdjustClock" value="0" />
		<entryvalue ident="unity.DaylightSavingStartMonth" value="2" />
		<entryvalue ident="unity.DaylightSavingStartDay" value="0" />
		<entryvalue ident="unity.DaylightSavingStartOccurrence" value="1" />
		<entryvalue ident="unity.DaylightSavingStartHour" value="2" />
		<entryvalue ident="unity.DaylightSavingStartMinute" value="0" />
		<entryvalue ident="unity.DaylightSavingStartSecond" value="0" />
		<entryvalue ident="unity.DaylightSavingStartOffset" value="0" />
		<entryvalue ident="unity.DaylightSavingEndMonth" value="10" />
		<entryvalue ident="unity.DaylightSavingEndDay" value="0" />
		<entryvalue ident="unity.DaylightSavingEndOccurrence" value="1" />
		<entryvalue ident="unity.DaylightSavingEndHour" value="3" />
		<entryvalue ident="unity.DaylightSavingEndMinute" value="0" />
		<entryvalue ident="unity.DaylightSavingEndSecond" value="0" />
		<entryvalue ident="unity.DaylightSavingEndOffset" value="0" />
		
		<entryvalue ident="unity.PreferredIOVision" value="0" />
		<entryvalue ident="unity.PreferredIOVision_Q_EIO" value="0" />
		<entryvalue ident="unity.Prefix_For_DHCP_Address_Server" value="Mx8" />
		
		<entryvalue ident="unity.leadingDigit" value="0" />
		<entryvalue ident="unity.CharSet" value="0" />
		<entryvalue ident="unity.EBoolEdge" value="1" />
		<entryvalue ident="unity.intDIntAsWordDWord" value="1" />
		<entryvalue ident="unity.extractAnyBit" value="1" />
		<entryvalue ident="unity.directRepArray" value="0" />
		<entryvalue ident="unity.dynamicArray" value="1" />
		<entryvalue ident="unity.arraySizeCompCheck" value="0" />
		<entryvalue ident="unity.FastScanningForTrending" value="0" />
		<entryvalue ident="unity.ForceReferenceInit" value="1" />
		<entryvalue ident="unity.SaveRestoreDataRequest" value="0" />
		<entryvalue ident="unity.DisplayPrivateVariables" value="0" />
		<entryvalue ident="unity.OptimDFBTemplateSignature" value="1" />
		
		
		<entryvalue ident="unity.withFBD" value="1" />
		<entryvalue ident="unity.withLD" value="1" />
		<entryvalue ident="unity.withSFC" value="1" />
		<entryvalue ident="unity.withIL" value="1" />
		<entryvalue ident="unity.withST" value="1" />
		<entryvalue ident="unity.with984" value="1" />
		
		<entryvalue ident="unity.generalProc" value="1" />
		<entryvalue ident="unity.generalSub" value="1" />
		<entryvalue ident="unity.nestedComment" value="0" />
		<entryvalue ident="unity.multiAssign" value="0" />
		<entryvalue ident="unity.emptyParam" value="1" />
		<entryvalue ident="unity.STExpressions" value="1" />
		<entryvalue ident="unity.RemanentLink" value="0" />
		<entryvalue ident="unity.LDStructComment" value="0" />
		<entryvalue ident="unity.implicitTypeConv" value="0" />
		
		<entryvalue ident="unity.FBDNbRow" value="240" />
		<entryvalue ident="unity.FBDNbColumn" value="360" />
		
		<entryvalue ident="unity.LDRightJustify" value="0" />
		<entryvalue ident="unity.LDNbColumn" value="11" />
		<entryvalue ident="unity.LDCellWidth" value="0" />
		<entryvalue ident="unity.SingleScanEdgeDetectionEBool" value="0" />
		
		<entryvalue ident="unity.LDNbLinesCmt" value="1" />
		<entryvalue ident="unity.LDNbLinesSym" value="1" />
		<entryvalue ident="unity.LDNbLinesAdr" value="1" />
		
		<entryvalue ident="unity.macroSections" value="1" />
		<entryvalue ident="unity.multiToken" value="0" />
		
		<entryvalue ident="unity.nbActiveStep" value="32" />
		<entryvalue ident="unity.nbActiveActions" value="96" />
		<entryvalue ident="unity.setStep" value="1" />
		<entryvalue ident="unity.parallelBranches" value="1" />
		<entryvalue ident="unity.multiEvolution" value="1" />
		
		<entryvalue ident="unity.ActionSection" value="0" />
		
		<entryvalue ident="unity.jumpAndLabel" value="0" />
		
		<entryvalue ident="unity.SKPenabled" value="1" />
		
		
		<entryvalue ident="unity.View1Line1" value="0" />
		<entryvalue ident="unity.View1Line2" value="0" />
		<entryvalue ident="unity.View1Line3" value="0" />
		<entryvalue ident="unity.View1Line4" value="0" />
		<entryvalue ident="unity.View1Line5" value="0" />
		<entryvalue ident="unity.View1Line6" value="0" />
		<entryvalue ident="unity.View1Line7" value="1" />
		<entryvalue ident="unity.View1FontHeight" value="10" />
		
		<entryvalue ident="unity.View2Line1" value="0" />
		<entryvalue ident="unity.View2Line2" value="0" />
		<entryvalue ident="unity.View2Line3" value="0" />
		<entryvalue ident="unity.View2Line4" value="0" />
		<entryvalue ident="unity.View2Line5" value="0" />
		<entryvalue ident="unity.View2Line6" value="3" />
		<entryvalue ident="unity.View2Line7" value="1" />
		<entryvalue ident="unity.View2FontHeight" value="10" />
		
		<entryvalue ident="unity.View3Line1" value="0" />
		<entryvalue ident="unity.View3Line2" value="0" />
		<entryvalue ident="unity.View3Line3" value="0" />
		<entryvalue ident="unity.View3Line4" value="0" />
		<entryvalue ident="unity.View3Line5" value="0" />
		<entryvalue ident="unity.View3Line6" value="2" />
		<entryvalue ident="unity.View3Line7" value="1" />
		<entryvalue ident="unity.View3FontHeight" value="10" />
		
		<entryvalue ident="unity.View4Line1" value="0" />
		<entryvalue ident="unity.View4Line2" value="0" />
		<entryvalue ident="unity.View4Line3" value="0" />
		<entryvalue ident="unity.View4Line4" value="0" />
		<entryvalue ident="unity.View4Line5" value="4" />
		<entryvalue ident="unity.View4Line6" value="3" />
		<entryvalue ident="unity.View4Line7" value="1" />
		<entryvalue ident="unity.View4FontHeight" value="10" />
		<entryvalue ident="unity.LL984PrintingView" value="3" />
		<entryvalue ident="unity.LL984ColumnWidth" value="1.000000" />
		
		<entryvalue ident="unity.fullScreen" value="0" />
		
		<entryvalue ident="unity.varCtrlScreen" value="" />
		<entryvalue ident="unity.displayScreenControl" value="0" />
		<entryvalue ident="unity.displayScreenNumber" value="0" />
		
		<entryvalue ident="unity.varDispScreen" value="" />
	</settings>
</ZEFExchangeFile>