(* ================= SCADA map area (AVEVA Plant SCADA, Modbus TCP read only) =================
   %MW900..%MW939  HMI_W  engineering value x scale (INT), scale in the SCADA tag list
   %M1000..%M1223   HMI_X  digital / alarm bits
   This section only writes HMI_* and takes no part in control. Generated by hmi_map.py, do not edit by hand. *)
IF %S6 AND NOT HMI_S6 THEN
    HMI_HB := HMI_HB + 1;
    IF HMI_HB > 30000 THEN HMI_HB := 0; END_IF;
END_IF;
HMI_S6 := %S6;

HMI_W[0] := HMI_HB;
HMI_W[1] := UNIT_NO;
HMI_W[2] := REAL_TO_INT(LIMIT(-32000.0, CHS_FL01 * 100.0, 32000.0));   (* CHS_FL01 ×100 *)
HMI_W[3] := REAL_TO_INT(LIMIT(-32000.0, CHR_FL01 * 100.0, 32000.0));   (* CHR_FL01 ×100 *)
HMI_W[4] := REAL_TO_INT(LIMIT(-32000.0, CHS_T01 * 100.0, 32000.0));   (* CHS_T01 ×100 *)
HMI_W[5] := REAL_TO_INT(LIMIT(-32000.0, CHS_T02 * 100.0, 32000.0));   (* CHS_T02 ×100 *)
HMI_W[6] := REAL_TO_INT(LIMIT(-32000.0, CHV01_FB * 100.0, 32000.0));   (* CHV01_FB ×100 *)
HMI_W[7] := REAL_TO_INT(LIMIT(-32000.0, CHV02_FB * 100.0, 32000.0));   (* CHV02_FB ×100 *)
HMI_W[8] := REAL_TO_INT(LIMIT(-32000.0, CHV03_FB * 100.0, 32000.0));   (* CHV03_FB ×100 *)
HMI_W[9] := REAL_TO_INT(LIMIT(-32000.0, CHS_P01 * 100.0, 32000.0));   (* CHS_P01 ×100 *)
HMI_W[10] := REAL_TO_INT(LIMIT(-32000.0, CHR_P02 * 100.0, 32000.0));   (* CHR_P02 ×100 *)
HMI_W[11] := REAL_TO_INT(LIMIT(-32000.0, CHR_YP01 * 100.0, 32000.0));   (* CHR_YP01 ×100 *)
HMI_W[12] := REAL_TO_INT(LIMIT(-32000.0, CHR_YP02 * 100.0, 32000.0));   (* CHR_YP02 ×100 *)
HMI_W[13] := REAL_TO_INT(LIMIT(-32000.0, CHR_T01 * 100.0, 32000.0));   (* CHR_T01 ×100 *)
HMI_W[14] := REAL_TO_INT(LIMIT(-32000.0, CHIN_T01 * 100.0, 32000.0));   (* CHIN_T01 ×100 *)
HMI_W[15] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_FB * 100.0, 32000.0));   (* CHBPV_FB ×100 *)
HMI_W[16] := REAL_TO_INT(LIMIT(-32000.0, PHTS_T01 * 100.0, 32000.0));   (* PHTS_T01 ×100 *)
HMI_W[17] := REAL_TO_INT(LIMIT(-32000.0, PHTS_T02 * 100.0, 32000.0));   (* PHTS_T02 ×100 *)
HMI_W[18] := REAL_TO_INT(LIMIT(-32000.0, PHTS_T03 * 100.0, 32000.0));   (* PHTS_T03 ×100 *)
HMI_W[19] := REAL_TO_INT(LIMIT(-32000.0, PHTS_T04 * 100.0, 32000.0));   (* PHTS_T04 ×100 *)
HMI_W[20] := REAL_TO_INT(LIMIT(-32000.0, CHPVSD_FB * 100.0, 32000.0));   (* CHPVSD_FB ×100 *)
HMI_W[21] := REAL_TO_INT(LIMIT(-32000.0, CHPVSD_C * 100.0, 32000.0));   (* CHPVSD_C ×100 *)
HMI_W[22] := REAL_TO_INT(LIMIT(-32000.0, CHV01_C * 100.0, 32000.0));   (* CHV01_C ×100 *)
HMI_W[23] := REAL_TO_INT(LIMIT(-32000.0, CHV02_C * 100.0, 32000.0));   (* CHV02_C ×100 *)
HMI_W[24] := REAL_TO_INT(LIMIT(-32000.0, CHV03_C * 100.0, 32000.0));   (* CHV03_C ×100 *)
HMI_W[25] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_C * 100.0, 32000.0));   (* CHBPV_C ×100 *)


(* ---- alarm memory over a cold start (2026-10-19) ----
   ALM_MEM (%MW1600.., kept with 'Initialize %MWi on cold start' off) = HMI_X of the last scan.
   First scan after a cold start (ALM_MEM_DONE = FALSE) with a matching layout signature ALM_SIG:
   the alarms active before the power loss stay active for ALM_HOLD_TM s, until the live alarm comes
   back by itself, or until an alarm reset; latched alarms go back into their latch variable. *)
IF NOT ALM_MEM_DONE THEN
    ALM_MEM_DONE := TRUE;
    ALM_HOLD := ALM_SIG = 14306;
    ALM_HOLD_CNT := 0;
    IF ALM_HOLD_TM <= 0 THEN ALM_HOLD_TM := 1200; END_IF;
    FOR HMI_K := 0 TO 223 DO
        ALM_OLD[HMI_K] := ALM_HOLD AND ((ALM_MEM[HMI_K / 16] AND SHL(16#0001, INT_TO_UINT(HMI_K MOD 16))) <> 0);
    END_FOR;
    IF ALM_HOLD THEN
        ALM_CHV01_MM := ALM_OLD[100];
        ALM_CHV02_MM := ALM_OLD[101];
        ALM_CHV03_MM := ALM_OLD[102];
        ALM_CHBPV_MM := ALM_OLD[103];
        ALM_CHP_MM := ALM_OLD[104];
        ALM_ACH_MM := ALM_OLD[105];
    END_IF;
END_IF;
IF ALM_HOLD AND SEC_P THEN ALM_HOLD_CNT := ALM_HOLD_CNT + 1; END_IF;
IF (ALM_HOLD_CNT >= ALM_HOLD_TM) OR (SMCL_RESET OR UNIT_Reset) THEN ALM_HOLD := FALSE; END_IF;

HMI_X[0] := CHWP_S;
IF CHWP_F THEN ALM_OLD[1] := FALSE; END_IF;  HMI_X[1] := CHWP_F OR (ALM_HOLD AND ALM_OLD[1]);
IF NOT CHWP_AM THEN ALM_OLD[2] := TRUE; END_IF;  HMI_X[2] := CHWP_AM AND (NOT ALM_HOLD OR ALM_OLD[2]);
HMI_X[3] := ACH_S;
IF ACH_F01 THEN ALM_OLD[4] := FALSE; END_IF;  HMI_X[4] := ACH_F01 OR (ALM_HOLD AND ALM_OLD[4]);
IF NOT ACH_PW THEN ALM_OLD[5] := TRUE; END_IF;  HMI_X[5] := ACH_PW AND (NOT ALM_HOLD OR ALM_OLD[5]);
HMI_X[6] := PHTS_S;
IF PHTS_F THEN ALM_OLD[7] := FALSE; END_IF;  HMI_X[7] := PHTS_F OR (ALM_HOLD AND ALM_OLD[7]);
IF %I0.6.8 THEN ALM_OLD[8] := FALSE; END_IF;  HMI_X[8] := %I0.6.8 OR (ALM_HOLD AND ALM_OLD[8]);
HMI_X[16] := CHP_STC;
HMI_X[17] := CHP_SPC;
HMI_X[18] := ACH_STC;
HMI_X[19] := ACH_SPC;
HMI_X[20] := PHTS_C;
IF SIM_EN THEN ALM_OLD[24] := FALSE; END_IF;  HMI_X[24] := SIM_EN OR (ALM_HOLD AND ALM_OLD[24]);
IF NOT SMCL_COMM_OK THEN ALM_OLD[25] := TRUE; END_IF;  HMI_X[25] := SMCL_COMM_OK AND (NOT ALM_HOLD OR ALM_OLD[25]);
IF CHS_FL01_UnderRange THEN ALM_OLD[32] := FALSE; END_IF;  HMI_X[32] := CHS_FL01_UnderRange OR (ALM_HOLD AND ALM_OLD[32]);
IF CHS_FL01_OverRange THEN ALM_OLD[33] := FALSE; END_IF;  HMI_X[33] := CHS_FL01_OverRange OR (ALM_HOLD AND ALM_OLD[33]);
IF CHR_FL01_UnderRange THEN ALM_OLD[34] := FALSE; END_IF;  HMI_X[34] := CHR_FL01_UnderRange OR (ALM_HOLD AND ALM_OLD[34]);
IF CHR_FL01_OverRange THEN ALM_OLD[35] := FALSE; END_IF;  HMI_X[35] := CHR_FL01_OverRange OR (ALM_HOLD AND ALM_OLD[35]);
IF CHS_T01_UnderRange THEN ALM_OLD[36] := FALSE; END_IF;  HMI_X[36] := CHS_T01_UnderRange OR (ALM_HOLD AND ALM_OLD[36]);
IF CHS_T01_OverRange THEN ALM_OLD[37] := FALSE; END_IF;  HMI_X[37] := CHS_T01_OverRange OR (ALM_HOLD AND ALM_OLD[37]);
IF CHS_T02_UnderRange THEN ALM_OLD[38] := FALSE; END_IF;  HMI_X[38] := CHS_T02_UnderRange OR (ALM_HOLD AND ALM_OLD[38]);
IF CHS_T02_OverRange THEN ALM_OLD[39] := FALSE; END_IF;  HMI_X[39] := CHS_T02_OverRange OR (ALM_HOLD AND ALM_OLD[39]);
IF CHV01_FB_UnderRange THEN ALM_OLD[40] := FALSE; END_IF;  HMI_X[40] := CHV01_FB_UnderRange OR (ALM_HOLD AND ALM_OLD[40]);
IF CHV01_FB_OverRange THEN ALM_OLD[41] := FALSE; END_IF;  HMI_X[41] := CHV01_FB_OverRange OR (ALM_HOLD AND ALM_OLD[41]);
IF CHV02_FB_UnderRange THEN ALM_OLD[42] := FALSE; END_IF;  HMI_X[42] := CHV02_FB_UnderRange OR (ALM_HOLD AND ALM_OLD[42]);
IF CHV02_FB_OverRange THEN ALM_OLD[43] := FALSE; END_IF;  HMI_X[43] := CHV02_FB_OverRange OR (ALM_HOLD AND ALM_OLD[43]);
IF CHV03_FB_UnderRange THEN ALM_OLD[44] := FALSE; END_IF;  HMI_X[44] := CHV03_FB_UnderRange OR (ALM_HOLD AND ALM_OLD[44]);
IF CHV03_FB_OverRange THEN ALM_OLD[45] := FALSE; END_IF;  HMI_X[45] := CHV03_FB_OverRange OR (ALM_HOLD AND ALM_OLD[45]);
IF CHS_P01_UnderRange THEN ALM_OLD[46] := FALSE; END_IF;  HMI_X[46] := CHS_P01_UnderRange OR (ALM_HOLD AND ALM_OLD[46]);
IF CHS_P01_OverRange THEN ALM_OLD[47] := FALSE; END_IF;  HMI_X[47] := CHS_P01_OverRange OR (ALM_HOLD AND ALM_OLD[47]);
IF CHR_P02_UnderRange THEN ALM_OLD[48] := FALSE; END_IF;  HMI_X[48] := CHR_P02_UnderRange OR (ALM_HOLD AND ALM_OLD[48]);
IF CHR_P02_OverRange THEN ALM_OLD[49] := FALSE; END_IF;  HMI_X[49] := CHR_P02_OverRange OR (ALM_HOLD AND ALM_OLD[49]);
IF CHR_YP01_UnderRange THEN ALM_OLD[50] := FALSE; END_IF;  HMI_X[50] := CHR_YP01_UnderRange OR (ALM_HOLD AND ALM_OLD[50]);
IF CHR_YP01_OverRange THEN ALM_OLD[51] := FALSE; END_IF;  HMI_X[51] := CHR_YP01_OverRange OR (ALM_HOLD AND ALM_OLD[51]);
IF CHR_YP02_UnderRange THEN ALM_OLD[52] := FALSE; END_IF;  HMI_X[52] := CHR_YP02_UnderRange OR (ALM_HOLD AND ALM_OLD[52]);
IF CHR_YP02_OverRange THEN ALM_OLD[53] := FALSE; END_IF;  HMI_X[53] := CHR_YP02_OverRange OR (ALM_HOLD AND ALM_OLD[53]);
IF CHR_T01_UnderRange THEN ALM_OLD[54] := FALSE; END_IF;  HMI_X[54] := CHR_T01_UnderRange OR (ALM_HOLD AND ALM_OLD[54]);
IF CHR_T01_OverRange THEN ALM_OLD[55] := FALSE; END_IF;  HMI_X[55] := CHR_T01_OverRange OR (ALM_HOLD AND ALM_OLD[55]);
IF CHIN_T01_UnderRange THEN ALM_OLD[56] := FALSE; END_IF;  HMI_X[56] := CHIN_T01_UnderRange OR (ALM_HOLD AND ALM_OLD[56]);
IF CHIN_T01_OverRange THEN ALM_OLD[57] := FALSE; END_IF;  HMI_X[57] := CHIN_T01_OverRange OR (ALM_HOLD AND ALM_OLD[57]);
IF CHBPV_FB_UnderRange THEN ALM_OLD[58] := FALSE; END_IF;  HMI_X[58] := CHBPV_FB_UnderRange OR (ALM_HOLD AND ALM_OLD[58]);
IF CHBPV_FB_OverRange THEN ALM_OLD[59] := FALSE; END_IF;  HMI_X[59] := CHBPV_FB_OverRange OR (ALM_HOLD AND ALM_OLD[59]);
IF PHTS_T01_UnderRange THEN ALM_OLD[60] := FALSE; END_IF;  HMI_X[60] := PHTS_T01_UnderRange OR (ALM_HOLD AND ALM_OLD[60]);
IF PHTS_T01_OverRange THEN ALM_OLD[61] := FALSE; END_IF;  HMI_X[61] := PHTS_T01_OverRange OR (ALM_HOLD AND ALM_OLD[61]);
IF PHTS_T02_UnderRange THEN ALM_OLD[62] := FALSE; END_IF;  HMI_X[62] := PHTS_T02_UnderRange OR (ALM_HOLD AND ALM_OLD[62]);
IF PHTS_T02_OverRange THEN ALM_OLD[63] := FALSE; END_IF;  HMI_X[63] := PHTS_T02_OverRange OR (ALM_HOLD AND ALM_OLD[63]);
IF PHTS_T03_UnderRange THEN ALM_OLD[64] := FALSE; END_IF;  HMI_X[64] := PHTS_T03_UnderRange OR (ALM_HOLD AND ALM_OLD[64]);
IF PHTS_T03_OverRange THEN ALM_OLD[65] := FALSE; END_IF;  HMI_X[65] := PHTS_T03_OverRange OR (ALM_HOLD AND ALM_OLD[65]);
IF PHTS_T04_UnderRange THEN ALM_OLD[66] := FALSE; END_IF;  HMI_X[66] := PHTS_T04_UnderRange OR (ALM_HOLD AND ALM_OLD[66]);
IF PHTS_T04_OverRange THEN ALM_OLD[67] := FALSE; END_IF;  HMI_X[67] := PHTS_T04_OverRange OR (ALM_HOLD AND ALM_OLD[67]);
IF CHPVSD_FB_UnderRange THEN ALM_OLD[68] := FALSE; END_IF;  HMI_X[68] := CHPVSD_FB_UnderRange OR (ALM_HOLD AND ALM_OLD[68]);
IF CHPVSD_FB_OverRange THEN ALM_OLD[69] := FALSE; END_IF;  HMI_X[69] := CHPVSD_FB_OverRange OR (ALM_HOLD AND ALM_OLD[69]);
HMI_X[80] := ACH_EN;
HMI_X[81] := CH_LEAD;
IF LOCAL_EN THEN ALM_OLD[82] := FALSE; END_IF;  HMI_X[82] := LOCAL_EN OR (ALM_HOLD AND ALM_OLD[82]);
HMI_X[83] := UNIT_ENABLE;
IF CH_FAULT THEN ALM_OLD[84] := FALSE; END_IF;  HMI_X[84] := CH_FAULT OR (ALM_HOLD AND ALM_OLD[84]);
HMI_X[85] := ACH_PWR;
HMI_X[86] := START_PUMP_REQ;
HMI_X[87] := START_ACH_REQ;
IF LINEUP_TRIP THEN ALM_OLD[88] := FALSE; END_IF;  HMI_X[88] := LINEUP_TRIP OR (ALM_HOLD AND ALM_OLD[88]);
HMI_X[89] := FPM_VALVE_REQ;
HMI_X[90] := FPM_PUMP_REQ;
HMI_X[91] := TST_FULL;
IF DISCH_ALM THEN ALM_OLD[92] := FALSE; END_IF;  HMI_X[92] := DISCH_ALM OR (ALM_HOLD AND ALM_OLD[92]);
IF ALM_START_LOWFL THEN ALM_OLD[93] := FALSE; END_IF;  HMI_X[93] := ALM_START_LOWFL OR (ALM_HOLD AND ALM_OLD[93]);
IF ALM_FPM_LOWFL THEN ALM_OLD[94] := FALSE; END_IF;  HMI_X[94] := ALM_FPM_LOWFL OR (ALM_HOLD AND ALM_OLD[94]);
IF ALM_CHS_DEV_H THEN ALM_OLD[95] := FALSE; END_IF;  HMI_X[95] := ALM_CHS_DEV_H OR (ALM_HOLD AND ALM_OLD[95]);
IF ALM_CHS_DEV_L THEN ALM_OLD[96] := FALSE; END_IF;  HMI_X[96] := ALM_CHS_DEV_L OR (ALM_HOLD AND ALM_OLD[96]);
IF ALM_CH_MS THEN ALM_OLD[97] := FALSE; END_IF;  HMI_X[97] := ALM_CH_MS OR (ALM_HOLD AND ALM_OLD[97]);
IF ALM_NO_PWR THEN ALM_OLD[98] := FALSE; END_IF;  HMI_X[98] := ALM_NO_PWR OR (ALM_HOLD AND ALM_OLD[98]);
IF ALM_CHP_NOT_AUTO THEN ALM_OLD[99] := FALSE; END_IF;  HMI_X[99] := ALM_CHP_NOT_AUTO OR (ALM_HOLD AND ALM_OLD[99]);
HMI_X[100] := ALM_CHV01_MM;
HMI_X[101] := ALM_CHV02_MM;
HMI_X[102] := ALM_CHV03_MM;
HMI_X[103] := ALM_CHBPV_MM;
HMI_X[104] := ALM_CHP_MM;
HMI_X[105] := ALM_ACH_MM;
IF COMM_ACH_FAIL THEN ALM_OLD[106] := FALSE; END_IF;  HMI_X[106] := COMM_ACH_FAIL OR (ALM_HOLD AND ALM_OLD[106]);
IF COMM_VFD_FAIL THEN ALM_OLD[107] := FALSE; END_IF;  HMI_X[107] := COMM_VFD_FAIL OR (ALM_HOLD AND ALM_OLD[107]);
IF COMM_TST_FAIL THEN ALM_OLD[108] := FALSE; END_IF;  HMI_X[108] := COMM_TST_FAIL OR (ALM_HOLD AND ALM_OLD[108]);
IF COMM_PPM_FAIL THEN ALM_OLD[109] := FALSE; END_IF;  HMI_X[109] := COMM_PPM_FAIL OR (ALM_HOLD AND ALM_OLD[109]);
IF VFD_ALM THEN ALM_OLD[110] := FALSE; END_IF;  HMI_X[110] := VFD_ALM OR (ALM_HOLD AND ALM_OLD[110]);
IF ACH_EVAP_FRZ THEN ALM_OLD[111] := FALSE; END_IF;  HMI_X[111] := ACH_EVAP_FRZ OR (ALM_HOLD AND ALM_OLD[111]);
IF TST_GEN_F THEN ALM_OLD[112] := FALSE; END_IF;  HMI_X[112] := TST_GEN_F OR (ALM_HOLD AND ALM_OLD[112]);
HMI_X[113] := ACH_LIQ_PUMP;
HMI_X[114] := EVAP_PUMP;
IF CHE_FAIL THEN ALM_OLD[115] := FALSE; END_IF;  HMI_X[115] := CHE_FAIL OR (ALM_HOLD AND ALM_OLD[115]);
IF FPM_FAIL THEN ALM_OLD[116] := FALSE; END_IF;  HMI_X[116] := FPM_FAIL OR (ALM_HOLD AND ALM_OLD[116]);
IF TST_NOCAP THEN ALM_OLD[117] := FALSE; END_IF;  HMI_X[117] := TST_NOCAP OR (ALM_HOLD AND ALM_OLD[117]);
HMI_X[118] := Chemical_Mode_ENA[0];
HMI_X[119] := FPM_ENA[0];
IF ALM_CHV01_FB_HH THEN ALM_OLD[120] := FALSE; END_IF;  HMI_X[120] := ALM_CHV01_FB_HH OR (ALM_HOLD AND ALM_OLD[120]);
IF ALM_CHV01_FB_H THEN ALM_OLD[121] := FALSE; END_IF;  HMI_X[121] := ALM_CHV01_FB_H OR (ALM_HOLD AND ALM_OLD[121]);
IF ALM_CHV01_FB_L THEN ALM_OLD[122] := FALSE; END_IF;  HMI_X[122] := ALM_CHV01_FB_L OR (ALM_HOLD AND ALM_OLD[122]);
IF ALM_CHV01_FB_LL THEN ALM_OLD[123] := FALSE; END_IF;  HMI_X[123] := ALM_CHV01_FB_LL OR (ALM_HOLD AND ALM_OLD[123]);
IF ALM_CHV02_FB_HH THEN ALM_OLD[124] := FALSE; END_IF;  HMI_X[124] := ALM_CHV02_FB_HH OR (ALM_HOLD AND ALM_OLD[124]);
IF ALM_CHV02_FB_H THEN ALM_OLD[125] := FALSE; END_IF;  HMI_X[125] := ALM_CHV02_FB_H OR (ALM_HOLD AND ALM_OLD[125]);
IF ALM_CHV02_FB_L THEN ALM_OLD[126] := FALSE; END_IF;  HMI_X[126] := ALM_CHV02_FB_L OR (ALM_HOLD AND ALM_OLD[126]);
IF ALM_CHV02_FB_LL THEN ALM_OLD[127] := FALSE; END_IF;  HMI_X[127] := ALM_CHV02_FB_LL OR (ALM_HOLD AND ALM_OLD[127]);
IF ALM_CHV03_FB_HH THEN ALM_OLD[128] := FALSE; END_IF;  HMI_X[128] := ALM_CHV03_FB_HH OR (ALM_HOLD AND ALM_OLD[128]);
IF ALM_CHV03_FB_H THEN ALM_OLD[129] := FALSE; END_IF;  HMI_X[129] := ALM_CHV03_FB_H OR (ALM_HOLD AND ALM_OLD[129]);
IF ALM_CHV03_FB_L THEN ALM_OLD[130] := FALSE; END_IF;  HMI_X[130] := ALM_CHV03_FB_L OR (ALM_HOLD AND ALM_OLD[130]);
IF ALM_CHV03_FB_LL THEN ALM_OLD[131] := FALSE; END_IF;  HMI_X[131] := ALM_CHV03_FB_LL OR (ALM_HOLD AND ALM_OLD[131]);
IF ALM_CHBPV_FB_HH THEN ALM_OLD[132] := FALSE; END_IF;  HMI_X[132] := ALM_CHBPV_FB_HH OR (ALM_HOLD AND ALM_OLD[132]);
IF ALM_CHBPV_FB_H THEN ALM_OLD[133] := FALSE; END_IF;  HMI_X[133] := ALM_CHBPV_FB_H OR (ALM_HOLD AND ALM_OLD[133]);
IF ALM_CHBPV_FB_L THEN ALM_OLD[134] := FALSE; END_IF;  HMI_X[134] := ALM_CHBPV_FB_L OR (ALM_HOLD AND ALM_OLD[134]);
IF ALM_CHBPV_FB_LL THEN ALM_OLD[135] := FALSE; END_IF;  HMI_X[135] := ALM_CHBPV_FB_LL OR (ALM_HOLD AND ALM_OLD[135]);
IF ALM_CHV01_C_HH THEN ALM_OLD[136] := FALSE; END_IF;  HMI_X[136] := ALM_CHV01_C_HH OR (ALM_HOLD AND ALM_OLD[136]);
IF ALM_CHV01_C_H THEN ALM_OLD[137] := FALSE; END_IF;  HMI_X[137] := ALM_CHV01_C_H OR (ALM_HOLD AND ALM_OLD[137]);
IF ALM_CHV01_C_L THEN ALM_OLD[138] := FALSE; END_IF;  HMI_X[138] := ALM_CHV01_C_L OR (ALM_HOLD AND ALM_OLD[138]);
IF ALM_CHV01_C_LL THEN ALM_OLD[139] := FALSE; END_IF;  HMI_X[139] := ALM_CHV01_C_LL OR (ALM_HOLD AND ALM_OLD[139]);
IF ALM_CHV02_C_HH THEN ALM_OLD[140] := FALSE; END_IF;  HMI_X[140] := ALM_CHV02_C_HH OR (ALM_HOLD AND ALM_OLD[140]);
IF ALM_CHV02_C_H THEN ALM_OLD[141] := FALSE; END_IF;  HMI_X[141] := ALM_CHV02_C_H OR (ALM_HOLD AND ALM_OLD[141]);
IF ALM_CHV02_C_L THEN ALM_OLD[142] := FALSE; END_IF;  HMI_X[142] := ALM_CHV02_C_L OR (ALM_HOLD AND ALM_OLD[142]);
IF ALM_CHV02_C_LL THEN ALM_OLD[143] := FALSE; END_IF;  HMI_X[143] := ALM_CHV02_C_LL OR (ALM_HOLD AND ALM_OLD[143]);
IF ALM_CHV03_C_HH THEN ALM_OLD[144] := FALSE; END_IF;  HMI_X[144] := ALM_CHV03_C_HH OR (ALM_HOLD AND ALM_OLD[144]);
IF ALM_CHV03_C_H THEN ALM_OLD[145] := FALSE; END_IF;  HMI_X[145] := ALM_CHV03_C_H OR (ALM_HOLD AND ALM_OLD[145]);
IF ALM_CHV03_C_L THEN ALM_OLD[146] := FALSE; END_IF;  HMI_X[146] := ALM_CHV03_C_L OR (ALM_HOLD AND ALM_OLD[146]);
IF ALM_CHV03_C_LL THEN ALM_OLD[147] := FALSE; END_IF;  HMI_X[147] := ALM_CHV03_C_LL OR (ALM_HOLD AND ALM_OLD[147]);
IF ALM_CHBPV_C_HH THEN ALM_OLD[148] := FALSE; END_IF;  HMI_X[148] := ALM_CHBPV_C_HH OR (ALM_HOLD AND ALM_OLD[148]);
IF ALM_CHBPV_C_H THEN ALM_OLD[149] := FALSE; END_IF;  HMI_X[149] := ALM_CHBPV_C_H OR (ALM_HOLD AND ALM_OLD[149]);
IF ALM_CHBPV_C_L THEN ALM_OLD[150] := FALSE; END_IF;  HMI_X[150] := ALM_CHBPV_C_L OR (ALM_HOLD AND ALM_OLD[150]);
IF ALM_CHBPV_C_LL THEN ALM_OLD[151] := FALSE; END_IF;  HMI_X[151] := ALM_CHBPV_C_LL OR (ALM_HOLD AND ALM_OLD[151]);
IF ALM_CHPVSD_FB_HH THEN ALM_OLD[152] := FALSE; END_IF;  HMI_X[152] := ALM_CHPVSD_FB_HH OR (ALM_HOLD AND ALM_OLD[152]);
IF ALM_CHPVSD_FB_H THEN ALM_OLD[153] := FALSE; END_IF;  HMI_X[153] := ALM_CHPVSD_FB_H OR (ALM_HOLD AND ALM_OLD[153]);
IF ALM_CHPVSD_FB_L THEN ALM_OLD[154] := FALSE; END_IF;  HMI_X[154] := ALM_CHPVSD_FB_L OR (ALM_HOLD AND ALM_OLD[154]);
IF ALM_CHPVSD_FB_LL THEN ALM_OLD[155] := FALSE; END_IF;  HMI_X[155] := ALM_CHPVSD_FB_LL OR (ALM_HOLD AND ALM_OLD[155]);
IF ALM_CHPVSD_C_HH THEN ALM_OLD[156] := FALSE; END_IF;  HMI_X[156] := ALM_CHPVSD_C_HH OR (ALM_HOLD AND ALM_OLD[156]);
IF ALM_CHPVSD_C_H THEN ALM_OLD[157] := FALSE; END_IF;  HMI_X[157] := ALM_CHPVSD_C_H OR (ALM_HOLD AND ALM_OLD[157]);
IF ALM_CHPVSD_C_L THEN ALM_OLD[158] := FALSE; END_IF;  HMI_X[158] := ALM_CHPVSD_C_L OR (ALM_HOLD AND ALM_OLD[158]);
IF ALM_CHPVSD_C_LL THEN ALM_OLD[159] := FALSE; END_IF;  HMI_X[159] := ALM_CHPVSD_C_LL OR (ALM_HOLD AND ALM_OLD[159]);
IF ALM_TST_CAP_HH THEN ALM_OLD[160] := FALSE; END_IF;  HMI_X[160] := ALM_TST_CAP_HH OR (ALM_HOLD AND ALM_OLD[160]);
IF ALM_TST_CAP_H THEN ALM_OLD[161] := FALSE; END_IF;  HMI_X[161] := ALM_TST_CAP_H OR (ALM_HOLD AND ALM_OLD[161]);
IF ALM_TST_CAP_L THEN ALM_OLD[162] := FALSE; END_IF;  HMI_X[162] := ALM_TST_CAP_L OR (ALM_HOLD AND ALM_OLD[162]);
IF ALM_TST_CAP_LL THEN ALM_OLD[163] := FALSE; END_IF;  HMI_X[163] := ALM_TST_CAP_LL OR (ALM_HOLD AND ALM_OLD[163]);
IF ALM_CHS_FL01_HH THEN ALM_OLD[164] := FALSE; END_IF;  HMI_X[164] := ALM_CHS_FL01_HH OR (ALM_HOLD AND ALM_OLD[164]);
IF ALM_CHS_FL01_H THEN ALM_OLD[165] := FALSE; END_IF;  HMI_X[165] := ALM_CHS_FL01_H OR (ALM_HOLD AND ALM_OLD[165]);
IF ALM_CHS_FL01_L THEN ALM_OLD[166] := FALSE; END_IF;  HMI_X[166] := ALM_CHS_FL01_L OR (ALM_HOLD AND ALM_OLD[166]);
IF ALM_CHS_FL01_LL THEN ALM_OLD[167] := FALSE; END_IF;  HMI_X[167] := ALM_CHS_FL01_LL OR (ALM_HOLD AND ALM_OLD[167]);
IF ALM_CHR_FL01_HH THEN ALM_OLD[168] := FALSE; END_IF;  HMI_X[168] := ALM_CHR_FL01_HH OR (ALM_HOLD AND ALM_OLD[168]);
IF ALM_CHR_FL01_H THEN ALM_OLD[169] := FALSE; END_IF;  HMI_X[169] := ALM_CHR_FL01_H OR (ALM_HOLD AND ALM_OLD[169]);
IF ALM_CHR_FL01_L THEN ALM_OLD[170] := FALSE; END_IF;  HMI_X[170] := ALM_CHR_FL01_L OR (ALM_HOLD AND ALM_OLD[170]);
IF ALM_CHR_FL01_LL THEN ALM_OLD[171] := FALSE; END_IF;  HMI_X[171] := ALM_CHR_FL01_LL OR (ALM_HOLD AND ALM_OLD[171]);
IF ALM_CHS_T01_HH THEN ALM_OLD[172] := FALSE; END_IF;  HMI_X[172] := ALM_CHS_T01_HH OR (ALM_HOLD AND ALM_OLD[172]);
IF ALM_CHS_T01_H THEN ALM_OLD[173] := FALSE; END_IF;  HMI_X[173] := ALM_CHS_T01_H OR (ALM_HOLD AND ALM_OLD[173]);
IF ALM_CHS_T01_L THEN ALM_OLD[174] := FALSE; END_IF;  HMI_X[174] := ALM_CHS_T01_L OR (ALM_HOLD AND ALM_OLD[174]);
IF ALM_CHS_T01_LL THEN ALM_OLD[175] := FALSE; END_IF;  HMI_X[175] := ALM_CHS_T01_LL OR (ALM_HOLD AND ALM_OLD[175]);
IF ALM_CHS_T02_HH THEN ALM_OLD[176] := FALSE; END_IF;  HMI_X[176] := ALM_CHS_T02_HH OR (ALM_HOLD AND ALM_OLD[176]);
IF ALM_CHS_T02_H THEN ALM_OLD[177] := FALSE; END_IF;  HMI_X[177] := ALM_CHS_T02_H OR (ALM_HOLD AND ALM_OLD[177]);
IF ALM_CHS_T02_L THEN ALM_OLD[178] := FALSE; END_IF;  HMI_X[178] := ALM_CHS_T02_L OR (ALM_HOLD AND ALM_OLD[178]);
IF ALM_CHS_T02_LL THEN ALM_OLD[179] := FALSE; END_IF;  HMI_X[179] := ALM_CHS_T02_LL OR (ALM_HOLD AND ALM_OLD[179]);
IF ALM_CHS_P01_HH THEN ALM_OLD[180] := FALSE; END_IF;  HMI_X[180] := ALM_CHS_P01_HH OR (ALM_HOLD AND ALM_OLD[180]);
IF ALM_CHS_P01_H THEN ALM_OLD[181] := FALSE; END_IF;  HMI_X[181] := ALM_CHS_P01_H OR (ALM_HOLD AND ALM_OLD[181]);
IF ALM_CHS_P01_L THEN ALM_OLD[182] := FALSE; END_IF;  HMI_X[182] := ALM_CHS_P01_L OR (ALM_HOLD AND ALM_OLD[182]);
IF ALM_CHS_P01_LL THEN ALM_OLD[183] := FALSE; END_IF;  HMI_X[183] := ALM_CHS_P01_LL OR (ALM_HOLD AND ALM_OLD[183]);
IF ALM_CHR_P02_HH THEN ALM_OLD[184] := FALSE; END_IF;  HMI_X[184] := ALM_CHR_P02_HH OR (ALM_HOLD AND ALM_OLD[184]);
IF ALM_CHR_P02_H THEN ALM_OLD[185] := FALSE; END_IF;  HMI_X[185] := ALM_CHR_P02_H OR (ALM_HOLD AND ALM_OLD[185]);
IF ALM_CHR_P02_L THEN ALM_OLD[186] := FALSE; END_IF;  HMI_X[186] := ALM_CHR_P02_L OR (ALM_HOLD AND ALM_OLD[186]);
IF ALM_CHR_P02_LL THEN ALM_OLD[187] := FALSE; END_IF;  HMI_X[187] := ALM_CHR_P02_LL OR (ALM_HOLD AND ALM_OLD[187]);
IF ALM_CHR_YP01_HH THEN ALM_OLD[188] := FALSE; END_IF;  HMI_X[188] := ALM_CHR_YP01_HH OR (ALM_HOLD AND ALM_OLD[188]);
IF ALM_CHR_YP01_H THEN ALM_OLD[189] := FALSE; END_IF;  HMI_X[189] := ALM_CHR_YP01_H OR (ALM_HOLD AND ALM_OLD[189]);
IF ALM_CHR_YP01_L THEN ALM_OLD[190] := FALSE; END_IF;  HMI_X[190] := ALM_CHR_YP01_L OR (ALM_HOLD AND ALM_OLD[190]);
IF ALM_CHR_YP01_LL THEN ALM_OLD[191] := FALSE; END_IF;  HMI_X[191] := ALM_CHR_YP01_LL OR (ALM_HOLD AND ALM_OLD[191]);
IF ALM_CHR_YP02_HH THEN ALM_OLD[192] := FALSE; END_IF;  HMI_X[192] := ALM_CHR_YP02_HH OR (ALM_HOLD AND ALM_OLD[192]);
IF ALM_CHR_YP02_H THEN ALM_OLD[193] := FALSE; END_IF;  HMI_X[193] := ALM_CHR_YP02_H OR (ALM_HOLD AND ALM_OLD[193]);
IF ALM_CHR_YP02_L THEN ALM_OLD[194] := FALSE; END_IF;  HMI_X[194] := ALM_CHR_YP02_L OR (ALM_HOLD AND ALM_OLD[194]);
IF ALM_CHR_YP02_LL THEN ALM_OLD[195] := FALSE; END_IF;  HMI_X[195] := ALM_CHR_YP02_LL OR (ALM_HOLD AND ALM_OLD[195]);
IF ALM_CHR_T01_HH THEN ALM_OLD[196] := FALSE; END_IF;  HMI_X[196] := ALM_CHR_T01_HH OR (ALM_HOLD AND ALM_OLD[196]);
IF ALM_CHR_T01_H THEN ALM_OLD[197] := FALSE; END_IF;  HMI_X[197] := ALM_CHR_T01_H OR (ALM_HOLD AND ALM_OLD[197]);
IF ALM_CHR_T01_L THEN ALM_OLD[198] := FALSE; END_IF;  HMI_X[198] := ALM_CHR_T01_L OR (ALM_HOLD AND ALM_OLD[198]);
IF ALM_CHR_T01_LL THEN ALM_OLD[199] := FALSE; END_IF;  HMI_X[199] := ALM_CHR_T01_LL OR (ALM_HOLD AND ALM_OLD[199]);
IF ALM_CHIN_T01_HH THEN ALM_OLD[200] := FALSE; END_IF;  HMI_X[200] := ALM_CHIN_T01_HH OR (ALM_HOLD AND ALM_OLD[200]);
IF ALM_CHIN_T01_H THEN ALM_OLD[201] := FALSE; END_IF;  HMI_X[201] := ALM_CHIN_T01_H OR (ALM_HOLD AND ALM_OLD[201]);
IF ALM_CHIN_T01_L THEN ALM_OLD[202] := FALSE; END_IF;  HMI_X[202] := ALM_CHIN_T01_L OR (ALM_HOLD AND ALM_OLD[202]);
IF ALM_CHIN_T01_LL THEN ALM_OLD[203] := FALSE; END_IF;  HMI_X[203] := ALM_CHIN_T01_LL OR (ALM_HOLD AND ALM_OLD[203]);
IF ALM_PHTS_T01_HH THEN ALM_OLD[204] := FALSE; END_IF;  HMI_X[204] := ALM_PHTS_T01_HH OR (ALM_HOLD AND ALM_OLD[204]);
IF ALM_PHTS_T01_H THEN ALM_OLD[205] := FALSE; END_IF;  HMI_X[205] := ALM_PHTS_T01_H OR (ALM_HOLD AND ALM_OLD[205]);
IF ALM_PHTS_T01_L THEN ALM_OLD[206] := FALSE; END_IF;  HMI_X[206] := ALM_PHTS_T01_L OR (ALM_HOLD AND ALM_OLD[206]);
IF ALM_PHTS_T01_LL THEN ALM_OLD[207] := FALSE; END_IF;  HMI_X[207] := ALM_PHTS_T01_LL OR (ALM_HOLD AND ALM_OLD[207]);
IF ALM_PHTS_T02_HH THEN ALM_OLD[208] := FALSE; END_IF;  HMI_X[208] := ALM_PHTS_T02_HH OR (ALM_HOLD AND ALM_OLD[208]);
IF ALM_PHTS_T02_H THEN ALM_OLD[209] := FALSE; END_IF;  HMI_X[209] := ALM_PHTS_T02_H OR (ALM_HOLD AND ALM_OLD[209]);
IF ALM_PHTS_T02_L THEN ALM_OLD[210] := FALSE; END_IF;  HMI_X[210] := ALM_PHTS_T02_L OR (ALM_HOLD AND ALM_OLD[210]);
IF ALM_PHTS_T02_LL THEN ALM_OLD[211] := FALSE; END_IF;  HMI_X[211] := ALM_PHTS_T02_LL OR (ALM_HOLD AND ALM_OLD[211]);
IF ALM_PHTS_T03_HH THEN ALM_OLD[212] := FALSE; END_IF;  HMI_X[212] := ALM_PHTS_T03_HH OR (ALM_HOLD AND ALM_OLD[212]);
IF ALM_PHTS_T03_H THEN ALM_OLD[213] := FALSE; END_IF;  HMI_X[213] := ALM_PHTS_T03_H OR (ALM_HOLD AND ALM_OLD[213]);
IF ALM_PHTS_T03_L THEN ALM_OLD[214] := FALSE; END_IF;  HMI_X[214] := ALM_PHTS_T03_L OR (ALM_HOLD AND ALM_OLD[214]);
IF ALM_PHTS_T03_LL THEN ALM_OLD[215] := FALSE; END_IF;  HMI_X[215] := ALM_PHTS_T03_LL OR (ALM_HOLD AND ALM_OLD[215]);
IF ALM_PHTS_T04_HH THEN ALM_OLD[216] := FALSE; END_IF;  HMI_X[216] := ALM_PHTS_T04_HH OR (ALM_HOLD AND ALM_OLD[216]);
IF ALM_PHTS_T04_H THEN ALM_OLD[217] := FALSE; END_IF;  HMI_X[217] := ALM_PHTS_T04_H OR (ALM_HOLD AND ALM_OLD[217]);
IF ALM_PHTS_T04_L THEN ALM_OLD[218] := FALSE; END_IF;  HMI_X[218] := ALM_PHTS_T04_L OR (ALM_HOLD AND ALM_OLD[218]);
IF ALM_PHTS_T04_LL THEN ALM_OLD[219] := FALSE; END_IF;  HMI_X[219] := ALM_PHTS_T04_LL OR (ALM_HOLD AND ALM_OLD[219]);

(* pack HMI_X into the kept alarm memory *)
FOR HMI_K := 0 TO 13 DO ALM_TMP[HMI_K] := 0; END_FOR;
FOR HMI_K := 0 TO 223 DO
    IF HMI_X[HMI_K] THEN ALM_TMP[HMI_K / 16] := ALM_TMP[HMI_K / 16] OR SHL(16#0001, INT_TO_UINT(HMI_K MOD 16)); END_IF;
END_FOR;
FOR HMI_K := 0 TO 13 DO ALM_MEM[HMI_K] := ALM_TMP[HMI_K]; END_FOR;
ALM_SIG := 14306;


(* ================= Software points / setpoints =================
   %MW1100..  HMI_P   read back (engineering value x scale, BOOL=0/1)
   %MW1340..  HMI_PW  SCADA write slots, idle = -32768; the PLC resets to -32768 after taking the value *)
IF NOT HMI_PW_RDY THEN
    FOR HMI_K := 0 TO 239 DO HMI_PW[HMI_K] := -32768; END_FOR;
    HMI_PW_RDY := TRUE;
END_IF;

IF HMI_PW[28] <> -32768 THEN CH_MS := HMI_PW[28] <> 0; HMI_PW[28] := -32768; END_IF;
IF HMI_PW[29] <> -32768 THEN TST_MS := HMI_PW[29] <> 0; HMI_PW[29] := -32768; END_IF;
IF HMI_PW[30] <> -32768 THEN ACH_Auto := HMI_PW[30] <> 0; HMI_PW[30] := -32768; END_IF;
IF HMI_PW[31] <> -32768 THEN ACH_M_OP := HMI_PW[31] <> 0; HMI_PW[31] := -32768; END_IF;
IF HMI_PW[32] <> -32768 THEN CHP_Auto := HMI_PW[32] <> 0; HMI_PW[32] := -32768; END_IF;
IF HMI_PW[33] <> -32768 THEN CHP_M_OP := HMI_PW[33] <> 0; HMI_PW[33] := -32768; END_IF;
IF HMI_PW[34] <> -32768 THEN CHPVSD_AM := HMI_PW[34] <> 0; HMI_PW[34] := -32768; END_IF;
IF HMI_PW[35] <> -32768 THEN CHPVSD_M_OP := INT_TO_REAL(HMI_PW[35]) / 100.0; HMI_PW[35] := -32768; END_IF;
IF HMI_PW[36] <> -32768 THEN CHV01_Auto := HMI_PW[36] <> 0; HMI_PW[36] := -32768; END_IF;
IF HMI_PW[37] <> -32768 THEN CHV01_M_OP := INT_TO_REAL(HMI_PW[37]) / 100.0; HMI_PW[37] := -32768; END_IF;
IF HMI_PW[38] <> -32768 THEN CHV02_Auto := HMI_PW[38] <> 0; HMI_PW[38] := -32768; END_IF;
IF HMI_PW[39] <> -32768 THEN CHV02_M_OP := INT_TO_REAL(HMI_PW[39]) / 100.0; HMI_PW[39] := -32768; END_IF;
IF HMI_PW[40] <> -32768 THEN CHV03_Auto := HMI_PW[40] <> 0; HMI_PW[40] := -32768; END_IF;
IF HMI_PW[41] <> -32768 THEN CHV03_M_OP := INT_TO_REAL(HMI_PW[41]) / 100.0; HMI_PW[41] := -32768; END_IF;
IF HMI_PW[42] <> -32768 THEN CHBPV_Auto := HMI_PW[42] <> 0; HMI_PW[42] := -32768; END_IF;
IF HMI_PW[43] <> -32768 THEN CHBPV_M_OP := INT_TO_REAL(HMI_PW[43]) / 100.0; HMI_PW[43] := -32768; END_IF;
IF HMI_PW[44] <> -32768 THEN PHTS_Auto := HMI_PW[44] <> 0; HMI_PW[44] := -32768; END_IF;
IF HMI_PW[45] <> -32768 THEN PHTS_M_OP := HMI_PW[45] <> 0; HMI_PW[45] := -32768; END_IF;
IF HMI_PW[46] <> -32768 THEN Runtime_Reset := HMI_PW[46] <> 0; HMI_PW[46] := -32768; END_IF;
IF HMI_PW[47] <> -32768 THEN CHV_OSTP := INT_TO_REAL(HMI_PW[47]) / 100.0; HMI_PW[47] := -32768; END_IF;
IF HMI_PW[48] <> -32768 THEN CH_INFL_MIN := INT_TO_REAL(HMI_PW[48]) / 10.0; HMI_PW[48] := -32768; END_IF;
IF HMI_PW[49] <> -32768 THEN TST_CAP_STP := INT_TO_REAL(HMI_PW[49]) / 100.0; HMI_PW[49] := -32768; END_IF;
IF HMI_PW[50] <> -32768 THEN TST_CAP_MAXSTP := INT_TO_REAL(HMI_PW[50]) / 100.0; HMI_PW[50] := -32768; END_IF;
IF HMI_PW[51] <> -32768 THEN TST_CAP_MINSTP := INT_TO_REAL(HMI_PW[51]) / 100.0; HMI_PW[51] := -32768; END_IF;
IF HMI_PW[52] <> -32768 THEN TSTDT := INT_TO_REAL(HMI_PW[52]) / 100.0; HMI_PW[52] := -32768; END_IF;
IF HMI_PW[53] <> -32768 THEN TST_TIME := INT_TO_DINT(HMI_PW[53]); HMI_PW[53] := -32768; END_IF;
IF HMI_PW[54] <> -32768 THEN TDM_CHWS_DT := INT_TO_REAL(HMI_PW[54]) / 100.0; HMI_PW[54] := -32768; END_IF;
IF HMI_PW[55] <> -32768 THEN TDMCHWS_TIME1 := INT_TO_DINT(HMI_PW[55]); HMI_PW[55] := -32768; END_IF;
IF HMI_PW[56] <> -32768 THEN TST_DT := INT_TO_REAL(HMI_PW[56]) / 100.0; HMI_PW[56] := -32768; END_IF;
IF HMI_PW[57] <> -32768 THEN CHS_TSP_OUT_DTOFFSET := INT_TO_REAL(HMI_PW[57]) / 100.0; HMI_PW[57] := -32768; END_IF;
IF HMI_PW[58] <> -32768 THEN TST_CFLSP := INT_TO_REAL(HMI_PW[58]) / 10.0; HMI_PW[58] := -32768; END_IF;
IF HMI_PW[59] <> -32768 THEN CHV01_MS_OP := INT_TO_REAL(HMI_PW[59]) / 100.0; HMI_PW[59] := -32768; END_IF;
IF HMI_PW[60] <> -32768 THEN CHV02_MS_OP := INT_TO_REAL(HMI_PW[60]) / 100.0; HMI_PW[60] := -32768; END_IF;
IF HMI_PW[61] <> -32768 THEN CHV03_MS_OP := INT_TO_REAL(HMI_PW[61]) / 100.0; HMI_PW[61] := -32768; END_IF;
IF HMI_PW[62] <> -32768 THEN CHBPV_MS_OP := INT_TO_REAL(HMI_PW[62]) / 100.0; HMI_PW[62] := -32768; END_IF;
IF HMI_PW[63] <> -32768 THEN CMD_FPM_ENA := HMI_PW[63] <> 0; HMI_PW[63] := -32768; END_IF;
IF HMI_PW[64] <> -32768 THEN PHTS_T_SP := INT_TO_REAL(HMI_PW[64]) / 100.0; HMI_PW[64] := -32768; END_IF;
IF HMI_PW[65] <> -32768 THEN PHTS_DT_SP := INT_TO_REAL(HMI_PW[65]) / 100.0; HMI_PW[65] := -32768; END_IF;
IF HMI_PW[66] <> -32768 THEN FPM_OA_IN_TSP := INT_TO_REAL(HMI_PW[66]) / 100.0; HMI_PW[66] := -32768; END_IF;
IF HMI_PW[67] <> -32768 THEN FPM_OA_IN_TSP_plus := INT_TO_REAL(HMI_PW[67]) / 100.0; HMI_PW[67] := -32768; END_IF;
IF HMI_PW[68] <> -32768 THEN FPM_IN_TSP := INT_TO_REAL(HMI_PW[68]) / 100.0; HMI_PW[68] := -32768; END_IF;
IF HMI_PW[69] <> -32768 THEN FPM_IN_TSP_plus := INT_TO_REAL(HMI_PW[69]) / 100.0; HMI_PW[69] := -32768; END_IF;
IF HMI_PW[70] <> -32768 THEN CHV_FPM_SP := INT_TO_REAL(HMI_PW[70]) / 100.0; HMI_PW[70] := -32768; END_IF;
IF HMI_PW[71] <> -32768 THEN CHBPV_FPM_SP := INT_TO_REAL(HMI_PW[71]) / 100.0; HMI_PW[71] := -32768; END_IF;
IF HMI_PW[72] <> -32768 THEN FPM_CH_PULSE := INT_TO_DINT(HMI_PW[72]); HMI_PW[72] := -32768; END_IF;
IF HMI_PW[73] <> -32768 THEN FPM_REPEAT_TM := INT_TO_DINT(HMI_PW[73]); HMI_PW[73] := -32768; END_IF;
IF HMI_PW[74] <> -32768 THEN CHP_MIN := INT_TO_REAL(HMI_PW[74]) / 100.0; HMI_PW[74] := -32768; END_IF;
IF HMI_PW[75] <> -32768 THEN STOP_PUMP_DELAY := INT_TO_DINT(HMI_PW[75]); HMI_PW[75] := -32768; END_IF;
IF HMI_PW[76] <> -32768 THEN START_LOWFL_TM := INT_TO_DINT(HMI_PW[76]); HMI_PW[76] := -32768; END_IF;
IF HMI_PW[77] <> -32768 THEN SP_Chemical_Mode_Delay := INT_TO_DINT(HMI_PW[77]); HMI_PW[77] := -32768; END_IF;
IF HMI_PW[78] <> -32768 THEN CHV_CHE := INT_TO_REAL(HMI_PW[78]) / 100.0; HMI_PW[78] := -32768; END_IF;
IF HMI_PW[79] <> -32768 THEN CHE_CH_PLUSE := INT_TO_DINT(HMI_PW[79]); HMI_PW[79] := -32768; END_IF;
IF HMI_PW[80] <> -32768 THEN CHS_TSP_OUT_plus := INT_TO_REAL(HMI_PW[80]) / 100.0; HMI_PW[80] := -32768; END_IF;
IF HMI_PW[81] <> -32768 THEN CHS_DEV_TM := INT_TO_DINT(HMI_PW[81]); HMI_PW[81] := -32768; END_IF;
IF HMI_PW[82] <> -32768 THEN LOCAL_TSP := INT_TO_REAL(HMI_PW[82]) / 100.0; HMI_PW[82] := -32768; END_IF;
IF HMI_PW[83] <> -32768 THEN LOCAL_SPD := INT_TO_REAL(HMI_PW[83]) / 100.0; HMI_PW[83] := -32768; END_IF;
IF HMI_PW[84] <> -32768 THEN SP_CHV01_MM_DV := INT_TO_REAL(HMI_PW[84]) / 100.0; HMI_PW[84] := -32768; END_IF;
IF HMI_PW[85] <> -32768 THEN SP_CHV02_MM_DV := INT_TO_REAL(HMI_PW[85]) / 100.0; HMI_PW[85] := -32768; END_IF;
IF HMI_PW[86] <> -32768 THEN SP_CHV03_MM_DV := INT_TO_REAL(HMI_PW[86]) / 100.0; HMI_PW[86] := -32768; END_IF;
IF HMI_PW[87] <> -32768 THEN SP_CHBPV_MM_DV := INT_TO_REAL(HMI_PW[87]) / 100.0; HMI_PW[87] := -32768; END_IF;
IF HMI_PW[88] <> -32768 THEN SP_CHV01_MM_Delay := INT_TO_DINT(HMI_PW[88]); HMI_PW[88] := -32768; END_IF;
IF HMI_PW[89] <> -32768 THEN SP_CHV02_MM_Delay := INT_TO_DINT(HMI_PW[89]); HMI_PW[89] := -32768; END_IF;
IF HMI_PW[90] <> -32768 THEN SP_CHV03_MM_Delay := INT_TO_DINT(HMI_PW[90]); HMI_PW[90] := -32768; END_IF;
IF HMI_PW[91] <> -32768 THEN SP_CHBPV_MM_Delay := INT_TO_DINT(HMI_PW[91]); HMI_PW[91] := -32768; END_IF;
IF HMI_PW[92] <> -32768 THEN SP_CHP_MM_Delay := INT_TO_DINT(HMI_PW[92]); HMI_PW[92] := -32768; END_IF;
IF HMI_PW[93] <> -32768 THEN SP_ACH_MM_Delay := INT_TO_DINT(HMI_PW[93]); HMI_PW[93] := -32768; END_IF;
IF HMI_PW[94] <> -32768 THEN PID_MINFL_GAIN := INT_TO_REAL(HMI_PW[94]) / 100.0; HMI_PW[94] := -32768; END_IF;
IF HMI_PW[95] <> -32768 THEN PID_MINFL_TI := INT_TO_REAL(HMI_PW[95]) / 10.0; HMI_PW[95] := -32768; END_IF;
IF HMI_PW[96] <> -32768 THEN PID_MINFL_TD := INT_TO_REAL(HMI_PW[96]) / 10.0; HMI_PW[96] := -32768; END_IF;
IF HMI_PW[97] <> -32768 THEN PID_MINFL_TD_LAG := INT_TO_REAL(HMI_PW[97]) / 10.0; HMI_PW[97] := -32768; END_IF;
IF HMI_PW[98] <> -32768 THEN PID_MINFL_YMAX := INT_TO_REAL(HMI_PW[98]) / 100.0; HMI_PW[98] := -32768; END_IF;
IF HMI_PW[99] <> -32768 THEN PID_MINFL_YMIN := INT_TO_REAL(HMI_PW[99]) / 100.0; HMI_PW[99] := -32768; END_IF;
IF HMI_PW[100] <> -32768 THEN PID_MINFL_EN_P := HMI_PW[100] <> 0; HMI_PW[100] := -32768; END_IF;
IF HMI_PW[101] <> -32768 THEN PID_MINFL_EN_I := HMI_PW[101] <> 0; HMI_PW[101] := -32768; END_IF;
IF HMI_PW[102] <> -32768 THEN PID_MINFL_HALT := HMI_PW[102] <> 0; HMI_PW[102] := -32768; END_IF;
IF HMI_PW[103] <> -32768 THEN PID_CHWDT_GAIN := INT_TO_REAL(HMI_PW[103]) / 100.0; HMI_PW[103] := -32768; END_IF;
IF HMI_PW[104] <> -32768 THEN PID_CHWDT_TI := INT_TO_REAL(HMI_PW[104]) / 10.0; HMI_PW[104] := -32768; END_IF;
IF HMI_PW[105] <> -32768 THEN PID_CHWDT_TD := INT_TO_REAL(HMI_PW[105]) / 10.0; HMI_PW[105] := -32768; END_IF;
IF HMI_PW[106] <> -32768 THEN PID_CHWDT_TD_LAG := INT_TO_REAL(HMI_PW[106]) / 10.0; HMI_PW[106] := -32768; END_IF;
IF HMI_PW[107] <> -32768 THEN PID_CHWDT_YMAX := INT_TO_REAL(HMI_PW[107]) / 100.0; HMI_PW[107] := -32768; END_IF;
IF HMI_PW[108] <> -32768 THEN PID_CHWDT_YMIN := INT_TO_REAL(HMI_PW[108]) / 100.0; HMI_PW[108] := -32768; END_IF;
IF HMI_PW[109] <> -32768 THEN PID_CHWDT_EN_P := HMI_PW[109] <> 0; HMI_PW[109] := -32768; END_IF;
IF HMI_PW[110] <> -32768 THEN PID_CHWDT_EN_I := HMI_PW[110] <> 0; HMI_PW[110] := -32768; END_IF;
IF HMI_PW[111] <> -32768 THEN PID_CHWDT_HALT := HMI_PW[111] <> 0; HMI_PW[111] := -32768; END_IF;
IF HMI_PW[112] <> -32768 THEN PID_TSTFL_GAIN := INT_TO_REAL(HMI_PW[112]) / 100.0; HMI_PW[112] := -32768; END_IF;
IF HMI_PW[113] <> -32768 THEN PID_TSTFL_TI := INT_TO_REAL(HMI_PW[113]) / 10.0; HMI_PW[113] := -32768; END_IF;
IF HMI_PW[114] <> -32768 THEN PID_TSTFL_TD := INT_TO_REAL(HMI_PW[114]) / 10.0; HMI_PW[114] := -32768; END_IF;
IF HMI_PW[115] <> -32768 THEN PID_TSTFL_TD_LAG := INT_TO_REAL(HMI_PW[115]) / 10.0; HMI_PW[115] := -32768; END_IF;
IF HMI_PW[116] <> -32768 THEN PID_TSTFL_YMAX := INT_TO_REAL(HMI_PW[116]) / 100.0; HMI_PW[116] := -32768; END_IF;
IF HMI_PW[117] <> -32768 THEN PID_TSTFL_YMIN := INT_TO_REAL(HMI_PW[117]) / 100.0; HMI_PW[117] := -32768; END_IF;
IF HMI_PW[118] <> -32768 THEN PID_TSTFL_EN_P := HMI_PW[118] <> 0; HMI_PW[118] := -32768; END_IF;
IF HMI_PW[119] <> -32768 THEN PID_TSTFL_EN_I := HMI_PW[119] <> 0; HMI_PW[119] := -32768; END_IF;
IF HMI_PW[120] <> -32768 THEN PID_TSTFL_HALT := HMI_PW[120] <> 0; HMI_PW[120] := -32768; END_IF;
IF HMI_PW[121] <> -32768 THEN ALM_CHS_FL01_LL_SP := INT_TO_REAL(HMI_PW[121]) / 100.0; HMI_PW[121] := -32768; END_IF;
IF HMI_PW[122] <> -32768 THEN ALM_CHS_FL01_L_SP := INT_TO_REAL(HMI_PW[122]) / 100.0; HMI_PW[122] := -32768; END_IF;
IF HMI_PW[123] <> -32768 THEN ALM_CHS_FL01_H_SP := INT_TO_REAL(HMI_PW[123]) / 100.0; HMI_PW[123] := -32768; END_IF;
IF HMI_PW[124] <> -32768 THEN ALM_CHS_FL01_HH_SP := INT_TO_REAL(HMI_PW[124]) / 100.0; HMI_PW[124] := -32768; END_IF;
IF HMI_PW[125] <> -32768 THEN ALM_CHR_FL01_LL_SP := INT_TO_REAL(HMI_PW[125]) / 100.0; HMI_PW[125] := -32768; END_IF;
IF HMI_PW[126] <> -32768 THEN ALM_CHR_FL01_L_SP := INT_TO_REAL(HMI_PW[126]) / 100.0; HMI_PW[126] := -32768; END_IF;
IF HMI_PW[127] <> -32768 THEN ALM_CHR_FL01_H_SP := INT_TO_REAL(HMI_PW[127]) / 100.0; HMI_PW[127] := -32768; END_IF;
IF HMI_PW[128] <> -32768 THEN ALM_CHR_FL01_HH_SP := INT_TO_REAL(HMI_PW[128]) / 100.0; HMI_PW[128] := -32768; END_IF;
IF HMI_PW[129] <> -32768 THEN ALM_CHS_T01_LL_SP := INT_TO_REAL(HMI_PW[129]) / 100.0; HMI_PW[129] := -32768; END_IF;
IF HMI_PW[130] <> -32768 THEN ALM_CHS_T01_L_SP := INT_TO_REAL(HMI_PW[130]) / 100.0; HMI_PW[130] := -32768; END_IF;
IF HMI_PW[131] <> -32768 THEN ALM_CHS_T01_H_SP := INT_TO_REAL(HMI_PW[131]) / 100.0; HMI_PW[131] := -32768; END_IF;
IF HMI_PW[132] <> -32768 THEN ALM_CHS_T01_HH_SP := INT_TO_REAL(HMI_PW[132]) / 100.0; HMI_PW[132] := -32768; END_IF;
IF HMI_PW[133] <> -32768 THEN ALM_CHS_T02_LL_SP := INT_TO_REAL(HMI_PW[133]) / 100.0; HMI_PW[133] := -32768; END_IF;
IF HMI_PW[134] <> -32768 THEN ALM_CHS_T02_L_SP := INT_TO_REAL(HMI_PW[134]) / 100.0; HMI_PW[134] := -32768; END_IF;
IF HMI_PW[135] <> -32768 THEN ALM_CHS_T02_H_SP := INT_TO_REAL(HMI_PW[135]) / 100.0; HMI_PW[135] := -32768; END_IF;
IF HMI_PW[136] <> -32768 THEN ALM_CHS_T02_HH_SP := INT_TO_REAL(HMI_PW[136]) / 100.0; HMI_PW[136] := -32768; END_IF;
IF HMI_PW[137] <> -32768 THEN ALM_CHV01_FB_LL_SP := INT_TO_REAL(HMI_PW[137]) / 100.0; HMI_PW[137] := -32768; END_IF;
IF HMI_PW[138] <> -32768 THEN ALM_CHV01_FB_L_SP := INT_TO_REAL(HMI_PW[138]) / 100.0; HMI_PW[138] := -32768; END_IF;
IF HMI_PW[139] <> -32768 THEN ALM_CHV01_FB_H_SP := INT_TO_REAL(HMI_PW[139]) / 100.0; HMI_PW[139] := -32768; END_IF;
IF HMI_PW[140] <> -32768 THEN ALM_CHV01_FB_HH_SP := INT_TO_REAL(HMI_PW[140]) / 100.0; HMI_PW[140] := -32768; END_IF;
IF HMI_PW[141] <> -32768 THEN ALM_CHV02_FB_LL_SP := INT_TO_REAL(HMI_PW[141]) / 100.0; HMI_PW[141] := -32768; END_IF;
IF HMI_PW[142] <> -32768 THEN ALM_CHV02_FB_L_SP := INT_TO_REAL(HMI_PW[142]) / 100.0; HMI_PW[142] := -32768; END_IF;
IF HMI_PW[143] <> -32768 THEN ALM_CHV02_FB_H_SP := INT_TO_REAL(HMI_PW[143]) / 100.0; HMI_PW[143] := -32768; END_IF;
IF HMI_PW[144] <> -32768 THEN ALM_CHV02_FB_HH_SP := INT_TO_REAL(HMI_PW[144]) / 100.0; HMI_PW[144] := -32768; END_IF;
IF HMI_PW[145] <> -32768 THEN ALM_CHV03_FB_LL_SP := INT_TO_REAL(HMI_PW[145]) / 100.0; HMI_PW[145] := -32768; END_IF;
IF HMI_PW[146] <> -32768 THEN ALM_CHV03_FB_L_SP := INT_TO_REAL(HMI_PW[146]) / 100.0; HMI_PW[146] := -32768; END_IF;
IF HMI_PW[147] <> -32768 THEN ALM_CHV03_FB_H_SP := INT_TO_REAL(HMI_PW[147]) / 100.0; HMI_PW[147] := -32768; END_IF;
IF HMI_PW[148] <> -32768 THEN ALM_CHV03_FB_HH_SP := INT_TO_REAL(HMI_PW[148]) / 100.0; HMI_PW[148] := -32768; END_IF;
IF HMI_PW[149] <> -32768 THEN ALM_CHS_P01_LL_SP := INT_TO_REAL(HMI_PW[149]) / 100.0; HMI_PW[149] := -32768; END_IF;
IF HMI_PW[150] <> -32768 THEN ALM_CHS_P01_L_SP := INT_TO_REAL(HMI_PW[150]) / 100.0; HMI_PW[150] := -32768; END_IF;
IF HMI_PW[151] <> -32768 THEN ALM_CHS_P01_H_SP := INT_TO_REAL(HMI_PW[151]) / 100.0; HMI_PW[151] := -32768; END_IF;
IF HMI_PW[152] <> -32768 THEN ALM_CHS_P01_HH_SP := INT_TO_REAL(HMI_PW[152]) / 100.0; HMI_PW[152] := -32768; END_IF;
IF HMI_PW[153] <> -32768 THEN ALM_CHR_P02_LL_SP := INT_TO_REAL(HMI_PW[153]) / 100.0; HMI_PW[153] := -32768; END_IF;
IF HMI_PW[154] <> -32768 THEN ALM_CHR_P02_L_SP := INT_TO_REAL(HMI_PW[154]) / 100.0; HMI_PW[154] := -32768; END_IF;
IF HMI_PW[155] <> -32768 THEN ALM_CHR_P02_H_SP := INT_TO_REAL(HMI_PW[155]) / 100.0; HMI_PW[155] := -32768; END_IF;
IF HMI_PW[156] <> -32768 THEN ALM_CHR_P02_HH_SP := INT_TO_REAL(HMI_PW[156]) / 100.0; HMI_PW[156] := -32768; END_IF;
IF HMI_PW[157] <> -32768 THEN ALM_CHR_YP01_LL_SP := INT_TO_REAL(HMI_PW[157]) / 100.0; HMI_PW[157] := -32768; END_IF;
IF HMI_PW[158] <> -32768 THEN ALM_CHR_YP01_L_SP := INT_TO_REAL(HMI_PW[158]) / 100.0; HMI_PW[158] := -32768; END_IF;
IF HMI_PW[159] <> -32768 THEN ALM_CHR_YP01_H_SP := INT_TO_REAL(HMI_PW[159]) / 100.0; HMI_PW[159] := -32768; END_IF;
IF HMI_PW[160] <> -32768 THEN ALM_CHR_YP01_HH_SP := INT_TO_REAL(HMI_PW[160]) / 100.0; HMI_PW[160] := -32768; END_IF;
IF HMI_PW[161] <> -32768 THEN ALM_CHR_YP02_LL_SP := INT_TO_REAL(HMI_PW[161]) / 100.0; HMI_PW[161] := -32768; END_IF;
IF HMI_PW[162] <> -32768 THEN ALM_CHR_YP02_L_SP := INT_TO_REAL(HMI_PW[162]) / 100.0; HMI_PW[162] := -32768; END_IF;
IF HMI_PW[163] <> -32768 THEN ALM_CHR_YP02_H_SP := INT_TO_REAL(HMI_PW[163]) / 100.0; HMI_PW[163] := -32768; END_IF;
IF HMI_PW[164] <> -32768 THEN ALM_CHR_YP02_HH_SP := INT_TO_REAL(HMI_PW[164]) / 100.0; HMI_PW[164] := -32768; END_IF;
IF HMI_PW[165] <> -32768 THEN ALM_CHR_T01_LL_SP := INT_TO_REAL(HMI_PW[165]) / 100.0; HMI_PW[165] := -32768; END_IF;
IF HMI_PW[166] <> -32768 THEN ALM_CHR_T01_L_SP := INT_TO_REAL(HMI_PW[166]) / 100.0; HMI_PW[166] := -32768; END_IF;
IF HMI_PW[167] <> -32768 THEN ALM_CHR_T01_H_SP := INT_TO_REAL(HMI_PW[167]) / 100.0; HMI_PW[167] := -32768; END_IF;
IF HMI_PW[168] <> -32768 THEN ALM_CHR_T01_HH_SP := INT_TO_REAL(HMI_PW[168]) / 100.0; HMI_PW[168] := -32768; END_IF;
IF HMI_PW[169] <> -32768 THEN ALM_CHIN_T01_LL_SP := INT_TO_REAL(HMI_PW[169]) / 100.0; HMI_PW[169] := -32768; END_IF;
IF HMI_PW[170] <> -32768 THEN ALM_CHIN_T01_L_SP := INT_TO_REAL(HMI_PW[170]) / 100.0; HMI_PW[170] := -32768; END_IF;
IF HMI_PW[171] <> -32768 THEN ALM_CHIN_T01_H_SP := INT_TO_REAL(HMI_PW[171]) / 100.0; HMI_PW[171] := -32768; END_IF;
IF HMI_PW[172] <> -32768 THEN ALM_CHIN_T01_HH_SP := INT_TO_REAL(HMI_PW[172]) / 100.0; HMI_PW[172] := -32768; END_IF;
IF HMI_PW[173] <> -32768 THEN ALM_CHBPV_FB_LL_SP := INT_TO_REAL(HMI_PW[173]) / 100.0; HMI_PW[173] := -32768; END_IF;
IF HMI_PW[174] <> -32768 THEN ALM_CHBPV_FB_L_SP := INT_TO_REAL(HMI_PW[174]) / 100.0; HMI_PW[174] := -32768; END_IF;
IF HMI_PW[175] <> -32768 THEN ALM_CHBPV_FB_H_SP := INT_TO_REAL(HMI_PW[175]) / 100.0; HMI_PW[175] := -32768; END_IF;
IF HMI_PW[176] <> -32768 THEN ALM_CHBPV_FB_HH_SP := INT_TO_REAL(HMI_PW[176]) / 100.0; HMI_PW[176] := -32768; END_IF;
IF HMI_PW[177] <> -32768 THEN ALM_PHTS_T01_LL_SP := INT_TO_REAL(HMI_PW[177]) / 100.0; HMI_PW[177] := -32768; END_IF;
IF HMI_PW[178] <> -32768 THEN ALM_PHTS_T01_L_SP := INT_TO_REAL(HMI_PW[178]) / 100.0; HMI_PW[178] := -32768; END_IF;
IF HMI_PW[179] <> -32768 THEN ALM_PHTS_T01_H_SP := INT_TO_REAL(HMI_PW[179]) / 100.0; HMI_PW[179] := -32768; END_IF;
IF HMI_PW[180] <> -32768 THEN ALM_PHTS_T01_HH_SP := INT_TO_REAL(HMI_PW[180]) / 100.0; HMI_PW[180] := -32768; END_IF;
IF HMI_PW[181] <> -32768 THEN ALM_PHTS_T02_LL_SP := INT_TO_REAL(HMI_PW[181]) / 100.0; HMI_PW[181] := -32768; END_IF;
IF HMI_PW[182] <> -32768 THEN ALM_PHTS_T02_L_SP := INT_TO_REAL(HMI_PW[182]) / 100.0; HMI_PW[182] := -32768; END_IF;
IF HMI_PW[183] <> -32768 THEN ALM_PHTS_T02_H_SP := INT_TO_REAL(HMI_PW[183]) / 100.0; HMI_PW[183] := -32768; END_IF;
IF HMI_PW[184] <> -32768 THEN ALM_PHTS_T02_HH_SP := INT_TO_REAL(HMI_PW[184]) / 100.0; HMI_PW[184] := -32768; END_IF;
IF HMI_PW[185] <> -32768 THEN ALM_PHTS_T03_LL_SP := INT_TO_REAL(HMI_PW[185]) / 100.0; HMI_PW[185] := -32768; END_IF;
IF HMI_PW[186] <> -32768 THEN ALM_PHTS_T03_L_SP := INT_TO_REAL(HMI_PW[186]) / 100.0; HMI_PW[186] := -32768; END_IF;
IF HMI_PW[187] <> -32768 THEN ALM_PHTS_T03_H_SP := INT_TO_REAL(HMI_PW[187]) / 100.0; HMI_PW[187] := -32768; END_IF;
IF HMI_PW[188] <> -32768 THEN ALM_PHTS_T03_HH_SP := INT_TO_REAL(HMI_PW[188]) / 100.0; HMI_PW[188] := -32768; END_IF;
IF HMI_PW[189] <> -32768 THEN ALM_PHTS_T04_LL_SP := INT_TO_REAL(HMI_PW[189]) / 100.0; HMI_PW[189] := -32768; END_IF;
IF HMI_PW[190] <> -32768 THEN ALM_PHTS_T04_L_SP := INT_TO_REAL(HMI_PW[190]) / 100.0; HMI_PW[190] := -32768; END_IF;
IF HMI_PW[191] <> -32768 THEN ALM_PHTS_T04_H_SP := INT_TO_REAL(HMI_PW[191]) / 100.0; HMI_PW[191] := -32768; END_IF;
IF HMI_PW[192] <> -32768 THEN ALM_PHTS_T04_HH_SP := INT_TO_REAL(HMI_PW[192]) / 100.0; HMI_PW[192] := -32768; END_IF;
IF HMI_PW[193] <> -32768 THEN ALM_CHPVSD_FB_LL_SP := INT_TO_REAL(HMI_PW[193]) / 100.0; HMI_PW[193] := -32768; END_IF;
IF HMI_PW[194] <> -32768 THEN ALM_CHPVSD_FB_L_SP := INT_TO_REAL(HMI_PW[194]) / 100.0; HMI_PW[194] := -32768; END_IF;
IF HMI_PW[195] <> -32768 THEN ALM_CHPVSD_FB_H_SP := INT_TO_REAL(HMI_PW[195]) / 100.0; HMI_PW[195] := -32768; END_IF;
IF HMI_PW[196] <> -32768 THEN ALM_CHPVSD_FB_HH_SP := INT_TO_REAL(HMI_PW[196]) / 100.0; HMI_PW[196] := -32768; END_IF;
IF HMI_PW[197] <> -32768 THEN ALM_CHPVSD_C_LL_SP := INT_TO_REAL(HMI_PW[197]) / 100.0; HMI_PW[197] := -32768; END_IF;
IF HMI_PW[198] <> -32768 THEN ALM_CHPVSD_C_L_SP := INT_TO_REAL(HMI_PW[198]) / 100.0; HMI_PW[198] := -32768; END_IF;
IF HMI_PW[199] <> -32768 THEN ALM_CHPVSD_C_H_SP := INT_TO_REAL(HMI_PW[199]) / 100.0; HMI_PW[199] := -32768; END_IF;
IF HMI_PW[200] <> -32768 THEN ALM_CHPVSD_C_HH_SP := INT_TO_REAL(HMI_PW[200]) / 100.0; HMI_PW[200] := -32768; END_IF;
IF HMI_PW[201] <> -32768 THEN ALM_CHV01_C_LL_SP := INT_TO_REAL(HMI_PW[201]) / 100.0; HMI_PW[201] := -32768; END_IF;
IF HMI_PW[202] <> -32768 THEN ALM_CHV01_C_L_SP := INT_TO_REAL(HMI_PW[202]) / 100.0; HMI_PW[202] := -32768; END_IF;
IF HMI_PW[203] <> -32768 THEN ALM_CHV01_C_H_SP := INT_TO_REAL(HMI_PW[203]) / 100.0; HMI_PW[203] := -32768; END_IF;
IF HMI_PW[204] <> -32768 THEN ALM_CHV01_C_HH_SP := INT_TO_REAL(HMI_PW[204]) / 100.0; HMI_PW[204] := -32768; END_IF;
IF HMI_PW[205] <> -32768 THEN ALM_CHV02_C_LL_SP := INT_TO_REAL(HMI_PW[205]) / 100.0; HMI_PW[205] := -32768; END_IF;
IF HMI_PW[206] <> -32768 THEN ALM_CHV02_C_L_SP := INT_TO_REAL(HMI_PW[206]) / 100.0; HMI_PW[206] := -32768; END_IF;
IF HMI_PW[207] <> -32768 THEN ALM_CHV02_C_H_SP := INT_TO_REAL(HMI_PW[207]) / 100.0; HMI_PW[207] := -32768; END_IF;
IF HMI_PW[208] <> -32768 THEN ALM_CHV02_C_HH_SP := INT_TO_REAL(HMI_PW[208]) / 100.0; HMI_PW[208] := -32768; END_IF;
IF HMI_PW[209] <> -32768 THEN ALM_CHV03_C_LL_SP := INT_TO_REAL(HMI_PW[209]) / 100.0; HMI_PW[209] := -32768; END_IF;
IF HMI_PW[210] <> -32768 THEN ALM_CHV03_C_L_SP := INT_TO_REAL(HMI_PW[210]) / 100.0; HMI_PW[210] := -32768; END_IF;
IF HMI_PW[211] <> -32768 THEN ALM_CHV03_C_H_SP := INT_TO_REAL(HMI_PW[211]) / 100.0; HMI_PW[211] := -32768; END_IF;
IF HMI_PW[212] <> -32768 THEN ALM_CHV03_C_HH_SP := INT_TO_REAL(HMI_PW[212]) / 100.0; HMI_PW[212] := -32768; END_IF;
IF HMI_PW[213] <> -32768 THEN ALM_CHBPV_C_LL_SP := INT_TO_REAL(HMI_PW[213]) / 100.0; HMI_PW[213] := -32768; END_IF;
IF HMI_PW[214] <> -32768 THEN ALM_CHBPV_C_L_SP := INT_TO_REAL(HMI_PW[214]) / 100.0; HMI_PW[214] := -32768; END_IF;
IF HMI_PW[215] <> -32768 THEN ALM_CHBPV_C_H_SP := INT_TO_REAL(HMI_PW[215]) / 100.0; HMI_PW[215] := -32768; END_IF;
IF HMI_PW[216] <> -32768 THEN ALM_CHBPV_C_HH_SP := INT_TO_REAL(HMI_PW[216]) / 100.0; HMI_PW[216] := -32768; END_IF;
IF HMI_PW[217] <> -32768 THEN ALM_TST_CAP_LL_SP := INT_TO_REAL(HMI_PW[217]) / 100.0; HMI_PW[217] := -32768; END_IF;
IF HMI_PW[218] <> -32768 THEN ALM_TST_CAP_L_SP := INT_TO_REAL(HMI_PW[218]) / 100.0; HMI_PW[218] := -32768; END_IF;
IF HMI_PW[219] <> -32768 THEN ALM_TST_CAP_H_SP := INT_TO_REAL(HMI_PW[219]) / 100.0; HMI_PW[219] := -32768; END_IF;
IF HMI_PW[220] <> -32768 THEN ALM_TST_CAP_HH_SP := INT_TO_REAL(HMI_PW[220]) / 100.0; HMI_PW[220] := -32768; END_IF;
IF HMI_PW[221] <> -32768 THEN LOCAL_EN := HMI_PW[221] <> 0; HMI_PW[221] := -32768; END_IF;
IF HMI_PW[222] <> -32768 THEN LOCAL_ACH_EN := HMI_PW[222] <> 0; HMI_PW[222] := -32768; END_IF;
IF HMI_PW[223] <> -32768 THEN FPM_IN_DTSP := INT_TO_REAL(HMI_PW[223]) / 100.0; HMI_PW[223] := -32768; END_IF;
IF HMI_PW[224] <> -32768 THEN BYP_CHV01_ON := INT_TO_REAL(HMI_PW[224]) / 100.0; HMI_PW[224] := -32768; END_IF;
IF HMI_PW[225] <> -32768 THEN BYP_CHV01_OFFP := INT_TO_REAL(HMI_PW[225]) / 100.0; HMI_PW[225] := -32768; END_IF;
IF HMI_PW[226] <> -32768 THEN BYP_CHV01_TM := INT_TO_DINT(HMI_PW[226]); HMI_PW[226] := -32768; END_IF;

HMI_P[0] := REAL_TO_INT(LIMIT(-32000.0, CHS_TSP_OUT * 100.0, 32000.0));
HMI_P[1] := REAL_TO_INT(LIMIT(-32000.0, ACH_ACT_SP * 100.0, 32000.0));
HMI_P[2] := REAL_TO_INT(LIMIT(-32000.0, CHWS_T01_T02 * 100.0, 32000.0));
HMI_P[3] := REAL_TO_INT(LIMIT(-32000.0, CHWDT * 100.0, 32000.0));
HMI_P[4] := REAL_TO_INT(LIMIT(-32000.0, CHS_FL02 * 10.0, 32000.0));
HMI_P[5] := REAL_TO_INT(LIMIT(-32000.0, TST_CFL * 10.0, 32000.0));
HMI_P[6] := REAL_TO_INT(LIMIT(-32000.0, TST_CAP * 100.0, 32000.0));
HMI_P[7] := TST_MODE;
HMI_P[8] := REAL_TO_INT(LIMIT(-32000.0, TST_T01 * 100.0, 32000.0));
HMI_P[9] := REAL_TO_INT(LIMIT(-32000.0, TST_T02 * 100.0, 32000.0));
HMI_P[10] := REAL_TO_INT(LIMIT(-32000.0, TST_T03 * 100.0, 32000.0));
HMI_P[11] := REAL_TO_INT(LIMIT(-32000.0, TST_T04 * 100.0, 32000.0));
HMI_P[12] := REAL_TO_INT(LIMIT(-32000.0, OA_T * 100.0, 32000.0));
HMI_P[13] := REAL_TO_INT(LIMIT(-32000.0, CHVSD_SEQ_OUT * 100.0, 32000.0));
HMI_P[14] := REAL_TO_INT(LIMIT(-32000.0, CHPVSD_Auto_OP * 100.0, 32000.0));
HMI_P[15] := REAL_TO_INT(LIMIT(-32000.0, CHV01_Auto_OP * 100.0, 32000.0));
HMI_P[16] := REAL_TO_INT(LIMIT(-32000.0, CHV02_Auto_OP * 100.0, 32000.0));
HMI_P[17] := REAL_TO_INT(LIMIT(-32000.0, CHV03_Auto_OP * 100.0, 32000.0));
HMI_P[18] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_Auto_OP * 100.0, 32000.0));
IF CH_RUNH > 32000 THEN HMI_P[19] := 32000; ELSIF CH_RUNH < -32000 THEN HMI_P[19] := -32000; ELSE HMI_P[19] := DINT_TO_INT(CH_RUNH); END_IF;
IF ACH_RUNH > 32000 THEN HMI_P[20] := 32000; ELSIF ACH_RUNH < -32000 THEN HMI_P[20] := -32000; ELSE HMI_P[20] := DINT_TO_INT(ACH_RUNH); END_IF;
HMI_P[21] := ACH_ALM_CODE;
HMI_P[22] := REAL_TO_INT(LIMIT(-32000.0, ACH_OAT * 100.0, 32000.0));
HMI_P[23] := REAL_TO_INT(LIMIT(-32000.0, ACH_FLA * 100.0, 32000.0));
HMI_P[24] := REAL_TO_INT(LIMIT(-32000.0, PPM_KW * 10.0, 32000.0));
HMI_P[25] := REAL_TO_INT(LIMIT(-32000.0, PPM_I_AVG * 10.0, 32000.0));
HMI_P[26] := REAL_TO_INT(LIMIT(-32000.0, PPM_U_LL * 10.0, 32000.0));
HMI_P[27] := VFD_SPD_RPM;
IF CH_MS THEN HMI_P[28] := 1; ELSE HMI_P[28] := 0; END_IF;
IF TST_MS THEN HMI_P[29] := 1; ELSE HMI_P[29] := 0; END_IF;
IF ACH_Auto THEN HMI_P[30] := 1; ELSE HMI_P[30] := 0; END_IF;
IF ACH_M_OP THEN HMI_P[31] := 1; ELSE HMI_P[31] := 0; END_IF;
IF CHP_Auto THEN HMI_P[32] := 1; ELSE HMI_P[32] := 0; END_IF;
IF CHP_M_OP THEN HMI_P[33] := 1; ELSE HMI_P[33] := 0; END_IF;
IF CHPVSD_AM THEN HMI_P[34] := 1; ELSE HMI_P[34] := 0; END_IF;
HMI_P[35] := REAL_TO_INT(LIMIT(-32000.0, CHPVSD_M_OP * 100.0, 32000.0));
IF CHV01_Auto THEN HMI_P[36] := 1; ELSE HMI_P[36] := 0; END_IF;
HMI_P[37] := REAL_TO_INT(LIMIT(-32000.0, CHV01_M_OP * 100.0, 32000.0));
IF CHV02_Auto THEN HMI_P[38] := 1; ELSE HMI_P[38] := 0; END_IF;
HMI_P[39] := REAL_TO_INT(LIMIT(-32000.0, CHV02_M_OP * 100.0, 32000.0));
IF CHV03_Auto THEN HMI_P[40] := 1; ELSE HMI_P[40] := 0; END_IF;
HMI_P[41] := REAL_TO_INT(LIMIT(-32000.0, CHV03_M_OP * 100.0, 32000.0));
IF CHBPV_Auto THEN HMI_P[42] := 1; ELSE HMI_P[42] := 0; END_IF;
HMI_P[43] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_M_OP * 100.0, 32000.0));
IF PHTS_Auto THEN HMI_P[44] := 1; ELSE HMI_P[44] := 0; END_IF;
IF PHTS_M_OP THEN HMI_P[45] := 1; ELSE HMI_P[45] := 0; END_IF;
IF Runtime_Reset THEN HMI_P[46] := 1; ELSE HMI_P[46] := 0; END_IF;
HMI_P[47] := REAL_TO_INT(LIMIT(-32000.0, CHV_OSTP * 100.0, 32000.0));
HMI_P[48] := REAL_TO_INT(LIMIT(-32000.0, CH_INFL_MIN * 10.0, 32000.0));
HMI_P[49] := REAL_TO_INT(LIMIT(-32000.0, TST_CAP_STP * 100.0, 32000.0));
HMI_P[50] := REAL_TO_INT(LIMIT(-32000.0, TST_CAP_MAXSTP * 100.0, 32000.0));
HMI_P[51] := REAL_TO_INT(LIMIT(-32000.0, TST_CAP_MINSTP * 100.0, 32000.0));
HMI_P[52] := REAL_TO_INT(LIMIT(-32000.0, TSTDT * 100.0, 32000.0));
IF TST_TIME > 32000 THEN HMI_P[53] := 32000; ELSIF TST_TIME < -32000 THEN HMI_P[53] := -32000; ELSE HMI_P[53] := DINT_TO_INT(TST_TIME); END_IF;
HMI_P[54] := REAL_TO_INT(LIMIT(-32000.0, TDM_CHWS_DT * 100.0, 32000.0));
IF TDMCHWS_TIME1 > 32000 THEN HMI_P[55] := 32000; ELSIF TDMCHWS_TIME1 < -32000 THEN HMI_P[55] := -32000; ELSE HMI_P[55] := DINT_TO_INT(TDMCHWS_TIME1); END_IF;
HMI_P[56] := REAL_TO_INT(LIMIT(-32000.0, TST_DT * 100.0, 32000.0));
HMI_P[57] := REAL_TO_INT(LIMIT(-32000.0, CHS_TSP_OUT_DTOFFSET * 100.0, 32000.0));
HMI_P[58] := REAL_TO_INT(LIMIT(-32000.0, TST_CFLSP * 10.0, 32000.0));
HMI_P[59] := REAL_TO_INT(LIMIT(-32000.0, CHV01_MS_OP * 100.0, 32000.0));
HMI_P[60] := REAL_TO_INT(LIMIT(-32000.0, CHV02_MS_OP * 100.0, 32000.0));
HMI_P[61] := REAL_TO_INT(LIMIT(-32000.0, CHV03_MS_OP * 100.0, 32000.0));
HMI_P[62] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_MS_OP * 100.0, 32000.0));
IF CMD_FPM_ENA THEN HMI_P[63] := 1; ELSE HMI_P[63] := 0; END_IF;
HMI_P[64] := REAL_TO_INT(LIMIT(-32000.0, PHTS_T_SP * 100.0, 32000.0));
HMI_P[65] := REAL_TO_INT(LIMIT(-32000.0, PHTS_DT_SP * 100.0, 32000.0));
HMI_P[66] := REAL_TO_INT(LIMIT(-32000.0, FPM_OA_IN_TSP * 100.0, 32000.0));
HMI_P[67] := REAL_TO_INT(LIMIT(-32000.0, FPM_OA_IN_TSP_plus * 100.0, 32000.0));
HMI_P[68] := REAL_TO_INT(LIMIT(-32000.0, FPM_IN_TSP * 100.0, 32000.0));
HMI_P[69] := REAL_TO_INT(LIMIT(-32000.0, FPM_IN_TSP_plus * 100.0, 32000.0));
HMI_P[70] := REAL_TO_INT(LIMIT(-32000.0, CHV_FPM_SP * 100.0, 32000.0));
HMI_P[71] := REAL_TO_INT(LIMIT(-32000.0, CHBPV_FPM_SP * 100.0, 32000.0));
IF FPM_CH_PULSE > 32000 THEN HMI_P[72] := 32000; ELSIF FPM_CH_PULSE < -32000 THEN HMI_P[72] := -32000; ELSE HMI_P[72] := DINT_TO_INT(FPM_CH_PULSE); END_IF;
IF FPM_REPEAT_TM > 32000 THEN HMI_P[73] := 32000; ELSIF FPM_REPEAT_TM < -32000 THEN HMI_P[73] := -32000; ELSE HMI_P[73] := DINT_TO_INT(FPM_REPEAT_TM); END_IF;
HMI_P[74] := REAL_TO_INT(LIMIT(-32000.0, CHP_MIN * 100.0, 32000.0));
IF STOP_PUMP_DELAY > 32000 THEN HMI_P[75] := 32000; ELSIF STOP_PUMP_DELAY < -32000 THEN HMI_P[75] := -32000; ELSE HMI_P[75] := DINT_TO_INT(STOP_PUMP_DELAY); END_IF;
IF START_LOWFL_TM > 32000 THEN HMI_P[76] := 32000; ELSIF START_LOWFL_TM < -32000 THEN HMI_P[76] := -32000; ELSE HMI_P[76] := DINT_TO_INT(START_LOWFL_TM); END_IF;
IF SP_Chemical_Mode_Delay > 32000 THEN HMI_P[77] := 32000; ELSIF SP_Chemical_Mode_Delay < -32000 THEN HMI_P[77] := -32000; ELSE HMI_P[77] := DINT_TO_INT(SP_Chemical_Mode_Delay); END_IF;
HMI_P[78] := REAL_TO_INT(LIMIT(-32000.0, CHV_CHE * 100.0, 32000.0));
IF CHE_CH_PLUSE > 32000 THEN HMI_P[79] := 32000; ELSIF CHE_CH_PLUSE < -32000 THEN HMI_P[79] := -32000; ELSE HMI_P[79] := DINT_TO_INT(CHE_CH_PLUSE); END_IF;
HMI_P[80] := REAL_TO_INT(LIMIT(-32000.0, CHS_TSP_OUT_plus * 100.0, 32000.0));
IF CHS_DEV_TM > 32000 THEN HMI_P[81] := 32000; ELSIF CHS_DEV_TM < -32000 THEN HMI_P[81] := -32000; ELSE HMI_P[81] := DINT_TO_INT(CHS_DEV_TM); END_IF;
HMI_P[82] := REAL_TO_INT(LIMIT(-32000.0, LOCAL_TSP * 100.0, 32000.0));
HMI_P[83] := REAL_TO_INT(LIMIT(-32000.0, LOCAL_SPD * 100.0, 32000.0));
HMI_P[84] := REAL_TO_INT(LIMIT(-32000.0, SP_CHV01_MM_DV * 100.0, 32000.0));
HMI_P[85] := REAL_TO_INT(LIMIT(-32000.0, SP_CHV02_MM_DV * 100.0, 32000.0));
HMI_P[86] := REAL_TO_INT(LIMIT(-32000.0, SP_CHV03_MM_DV * 100.0, 32000.0));
HMI_P[87] := REAL_TO_INT(LIMIT(-32000.0, SP_CHBPV_MM_DV * 100.0, 32000.0));
IF SP_CHV01_MM_Delay > 32000 THEN HMI_P[88] := 32000; ELSIF SP_CHV01_MM_Delay < -32000 THEN HMI_P[88] := -32000; ELSE HMI_P[88] := DINT_TO_INT(SP_CHV01_MM_Delay); END_IF;
IF SP_CHV02_MM_Delay > 32000 THEN HMI_P[89] := 32000; ELSIF SP_CHV02_MM_Delay < -32000 THEN HMI_P[89] := -32000; ELSE HMI_P[89] := DINT_TO_INT(SP_CHV02_MM_Delay); END_IF;
IF SP_CHV03_MM_Delay > 32000 THEN HMI_P[90] := 32000; ELSIF SP_CHV03_MM_Delay < -32000 THEN HMI_P[90] := -32000; ELSE HMI_P[90] := DINT_TO_INT(SP_CHV03_MM_Delay); END_IF;
IF SP_CHBPV_MM_Delay > 32000 THEN HMI_P[91] := 32000; ELSIF SP_CHBPV_MM_Delay < -32000 THEN HMI_P[91] := -32000; ELSE HMI_P[91] := DINT_TO_INT(SP_CHBPV_MM_Delay); END_IF;
IF SP_CHP_MM_Delay > 32000 THEN HMI_P[92] := 32000; ELSIF SP_CHP_MM_Delay < -32000 THEN HMI_P[92] := -32000; ELSE HMI_P[92] := DINT_TO_INT(SP_CHP_MM_Delay); END_IF;
IF SP_ACH_MM_Delay > 32000 THEN HMI_P[93] := 32000; ELSIF SP_ACH_MM_Delay < -32000 THEN HMI_P[93] := -32000; ELSE HMI_P[93] := DINT_TO_INT(SP_ACH_MM_Delay); END_IF;
HMI_P[94] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_GAIN * 100.0, 32000.0));
HMI_P[95] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_TI * 10.0, 32000.0));
HMI_P[96] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_TD * 10.0, 32000.0));
HMI_P[97] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_TD_LAG * 10.0, 32000.0));
HMI_P[98] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_YMAX * 100.0, 32000.0));
HMI_P[99] := REAL_TO_INT(LIMIT(-32000.0, PID_MINFL_YMIN * 100.0, 32000.0));
IF PID_MINFL_EN_P THEN HMI_P[100] := 1; ELSE HMI_P[100] := 0; END_IF;
IF PID_MINFL_EN_I THEN HMI_P[101] := 1; ELSE HMI_P[101] := 0; END_IF;
IF PID_MINFL_HALT THEN HMI_P[102] := 1; ELSE HMI_P[102] := 0; END_IF;
HMI_P[103] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_GAIN * 100.0, 32000.0));
HMI_P[104] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_TI * 10.0, 32000.0));
HMI_P[105] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_TD * 10.0, 32000.0));
HMI_P[106] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_TD_LAG * 10.0, 32000.0));
HMI_P[107] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_YMAX * 100.0, 32000.0));
HMI_P[108] := REAL_TO_INT(LIMIT(-32000.0, PID_CHWDT_YMIN * 100.0, 32000.0));
IF PID_CHWDT_EN_P THEN HMI_P[109] := 1; ELSE HMI_P[109] := 0; END_IF;
IF PID_CHWDT_EN_I THEN HMI_P[110] := 1; ELSE HMI_P[110] := 0; END_IF;
IF PID_CHWDT_HALT THEN HMI_P[111] := 1; ELSE HMI_P[111] := 0; END_IF;
HMI_P[112] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_GAIN * 100.0, 32000.0));
HMI_P[113] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_TI * 10.0, 32000.0));
HMI_P[114] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_TD * 10.0, 32000.0));
HMI_P[115] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_TD_LAG * 10.0, 32000.0));
HMI_P[116] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_YMAX * 100.0, 32000.0));
HMI_P[117] := REAL_TO_INT(LIMIT(-32000.0, PID_TSTFL_YMIN * 100.0, 32000.0));
IF PID_TSTFL_EN_P THEN HMI_P[118] := 1; ELSE HMI_P[118] := 0; END_IF;
IF PID_TSTFL_EN_I THEN HMI_P[119] := 1; ELSE HMI_P[119] := 0; END_IF;
IF PID_TSTFL_HALT THEN HMI_P[120] := 1; ELSE HMI_P[120] := 0; END_IF;
HMI_P[121] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_FL01_LL_SP * 100.0, 32000.0));
HMI_P[122] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_FL01_L_SP * 100.0, 32000.0));
HMI_P[123] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_FL01_H_SP * 100.0, 32000.0));
HMI_P[124] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_FL01_HH_SP * 100.0, 32000.0));
HMI_P[125] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_FL01_LL_SP * 100.0, 32000.0));
HMI_P[126] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_FL01_L_SP * 100.0, 32000.0));
HMI_P[127] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_FL01_H_SP * 100.0, 32000.0));
HMI_P[128] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_FL01_HH_SP * 100.0, 32000.0));
HMI_P[129] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T01_LL_SP * 100.0, 32000.0));
HMI_P[130] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T01_L_SP * 100.0, 32000.0));
HMI_P[131] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T01_H_SP * 100.0, 32000.0));
HMI_P[132] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T01_HH_SP * 100.0, 32000.0));
HMI_P[133] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T02_LL_SP * 100.0, 32000.0));
HMI_P[134] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T02_L_SP * 100.0, 32000.0));
HMI_P[135] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T02_H_SP * 100.0, 32000.0));
HMI_P[136] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_T02_HH_SP * 100.0, 32000.0));
HMI_P[137] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_FB_LL_SP * 100.0, 32000.0));
HMI_P[138] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_FB_L_SP * 100.0, 32000.0));
HMI_P[139] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_FB_H_SP * 100.0, 32000.0));
HMI_P[140] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_FB_HH_SP * 100.0, 32000.0));
HMI_P[141] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_FB_LL_SP * 100.0, 32000.0));
HMI_P[142] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_FB_L_SP * 100.0, 32000.0));
HMI_P[143] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_FB_H_SP * 100.0, 32000.0));
HMI_P[144] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_FB_HH_SP * 100.0, 32000.0));
HMI_P[145] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_FB_LL_SP * 100.0, 32000.0));
HMI_P[146] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_FB_L_SP * 100.0, 32000.0));
HMI_P[147] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_FB_H_SP * 100.0, 32000.0));
HMI_P[148] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_FB_HH_SP * 100.0, 32000.0));
HMI_P[149] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_P01_LL_SP * 100.0, 32000.0));
HMI_P[150] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_P01_L_SP * 100.0, 32000.0));
HMI_P[151] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_P01_H_SP * 100.0, 32000.0));
HMI_P[152] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHS_P01_HH_SP * 100.0, 32000.0));
HMI_P[153] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_P02_LL_SP * 100.0, 32000.0));
HMI_P[154] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_P02_L_SP * 100.0, 32000.0));
HMI_P[155] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_P02_H_SP * 100.0, 32000.0));
HMI_P[156] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_P02_HH_SP * 100.0, 32000.0));
HMI_P[157] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP01_LL_SP * 100.0, 32000.0));
HMI_P[158] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP01_L_SP * 100.0, 32000.0));
HMI_P[159] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP01_H_SP * 100.0, 32000.0));
HMI_P[160] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP01_HH_SP * 100.0, 32000.0));
HMI_P[161] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP02_LL_SP * 100.0, 32000.0));
HMI_P[162] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP02_L_SP * 100.0, 32000.0));
HMI_P[163] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP02_H_SP * 100.0, 32000.0));
HMI_P[164] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_YP02_HH_SP * 100.0, 32000.0));
HMI_P[165] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_T01_LL_SP * 100.0, 32000.0));
HMI_P[166] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_T01_L_SP * 100.0, 32000.0));
HMI_P[167] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_T01_H_SP * 100.0, 32000.0));
HMI_P[168] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHR_T01_HH_SP * 100.0, 32000.0));
HMI_P[169] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHIN_T01_LL_SP * 100.0, 32000.0));
HMI_P[170] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHIN_T01_L_SP * 100.0, 32000.0));
HMI_P[171] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHIN_T01_H_SP * 100.0, 32000.0));
HMI_P[172] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHIN_T01_HH_SP * 100.0, 32000.0));
HMI_P[173] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_FB_LL_SP * 100.0, 32000.0));
HMI_P[174] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_FB_L_SP * 100.0, 32000.0));
HMI_P[175] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_FB_H_SP * 100.0, 32000.0));
HMI_P[176] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_FB_HH_SP * 100.0, 32000.0));
HMI_P[177] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T01_LL_SP * 100.0, 32000.0));
HMI_P[178] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T01_L_SP * 100.0, 32000.0));
HMI_P[179] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T01_H_SP * 100.0, 32000.0));
HMI_P[180] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T01_HH_SP * 100.0, 32000.0));
HMI_P[181] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T02_LL_SP * 100.0, 32000.0));
HMI_P[182] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T02_L_SP * 100.0, 32000.0));
HMI_P[183] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T02_H_SP * 100.0, 32000.0));
HMI_P[184] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T02_HH_SP * 100.0, 32000.0));
HMI_P[185] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T03_LL_SP * 100.0, 32000.0));
HMI_P[186] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T03_L_SP * 100.0, 32000.0));
HMI_P[187] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T03_H_SP * 100.0, 32000.0));
HMI_P[188] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T03_HH_SP * 100.0, 32000.0));
HMI_P[189] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T04_LL_SP * 100.0, 32000.0));
HMI_P[190] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T04_L_SP * 100.0, 32000.0));
HMI_P[191] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T04_H_SP * 100.0, 32000.0));
HMI_P[192] := REAL_TO_INT(LIMIT(-32000.0, ALM_PHTS_T04_HH_SP * 100.0, 32000.0));
HMI_P[193] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_FB_LL_SP * 100.0, 32000.0));
HMI_P[194] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_FB_L_SP * 100.0, 32000.0));
HMI_P[195] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_FB_H_SP * 100.0, 32000.0));
HMI_P[196] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_FB_HH_SP * 100.0, 32000.0));
HMI_P[197] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_C_LL_SP * 100.0, 32000.0));
HMI_P[198] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_C_L_SP * 100.0, 32000.0));
HMI_P[199] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_C_H_SP * 100.0, 32000.0));
HMI_P[200] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHPVSD_C_HH_SP * 100.0, 32000.0));
HMI_P[201] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_C_LL_SP * 100.0, 32000.0));
HMI_P[202] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_C_L_SP * 100.0, 32000.0));
HMI_P[203] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_C_H_SP * 100.0, 32000.0));
HMI_P[204] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV01_C_HH_SP * 100.0, 32000.0));
HMI_P[205] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_C_LL_SP * 100.0, 32000.0));
HMI_P[206] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_C_L_SP * 100.0, 32000.0));
HMI_P[207] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_C_H_SP * 100.0, 32000.0));
HMI_P[208] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV02_C_HH_SP * 100.0, 32000.0));
HMI_P[209] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_C_LL_SP * 100.0, 32000.0));
HMI_P[210] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_C_L_SP * 100.0, 32000.0));
HMI_P[211] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_C_H_SP * 100.0, 32000.0));
HMI_P[212] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHV03_C_HH_SP * 100.0, 32000.0));
HMI_P[213] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_C_LL_SP * 100.0, 32000.0));
HMI_P[214] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_C_L_SP * 100.0, 32000.0));
HMI_P[215] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_C_H_SP * 100.0, 32000.0));
HMI_P[216] := REAL_TO_INT(LIMIT(-32000.0, ALM_CHBPV_C_HH_SP * 100.0, 32000.0));
HMI_P[217] := REAL_TO_INT(LIMIT(-32000.0, ALM_TST_CAP_LL_SP * 100.0, 32000.0));
HMI_P[218] := REAL_TO_INT(LIMIT(-32000.0, ALM_TST_CAP_L_SP * 100.0, 32000.0));
HMI_P[219] := REAL_TO_INT(LIMIT(-32000.0, ALM_TST_CAP_H_SP * 100.0, 32000.0));
HMI_P[220] := REAL_TO_INT(LIMIT(-32000.0, ALM_TST_CAP_HH_SP * 100.0, 32000.0));
IF LOCAL_EN THEN HMI_P[221] := 1; ELSE HMI_P[221] := 0; END_IF;
IF LOCAL_ACH_EN THEN HMI_P[222] := 1; ELSE HMI_P[222] := 0; END_IF;
HMI_P[223] := REAL_TO_INT(LIMIT(-32000.0, FPM_IN_DTSP * 100.0, 32000.0));
HMI_P[224] := REAL_TO_INT(LIMIT(-32000.0, BYP_CHV01_ON * 100.0, 32000.0));
HMI_P[225] := REAL_TO_INT(LIMIT(-32000.0, BYP_CHV01_OFFP * 100.0, 32000.0));
IF BYP_CHV01_TM > 32000 THEN HMI_P[226] := 32000; ELSIF BYP_CHV01_TM < -32000 THEN HMI_P[226] := -32000; ELSE HMI_P[226] := DINT_TO_INT(BYP_CHV01_TM); END_IF;
