(* P06 boot/reset capture must precede Main/UNIT_FAULT. *)
P06_Boot := NOT P06_InitDone OR %S0 OR %S1;
P06_InitDone := TRUE;
P06_LocalReset := UNIT_Reset;
(* ================================================================
   POD03 chiller line-up controller SUCL (M340) ACH-01 / PLT01-GPU01-CHA-E03-PLC
   Per BMS-S02-08-01 SOO, modified from 260821CHPS
   This section: load the defaults on first scan
   ================================================================ *)
UNIT_NO := 1;
IF NOT M340_INIT_DONE THEN
    CHS_TSP_OUT := 17.0;
    CHV_OSTP := 70.0;
    CH_INFL_MIN := 50.0;
    TST_CAP_STP := 85.0;
    TST_CAP_MAXSTP := 95.0;
    TST_CAP_MINSTP := 20.0;
    TSTDT := 1.7;
    TST_TIME := 30;
    TDM_CHWS_DT := 1.1;
    TDMCHWS_TIME1 := 900;
    TST_DT := 0.8;
    CHS_TSP_OUT_DTOFFSET := 1.1;
    TST_CFLSP := 20.0;
    CHV01_MS_OP := 0.0;
    CHV02_MS_OP := 100.0;
    CHV03_MS_OP := 100.0;
    CHBPV_MS_OP := 0.0;
    PHTS_T_SP := 5.0;
    PHTS_DT_SP := 1.1;
    FPM_OA_IN_TSP := -5.0;
    FPM_OA_IN_TSP_plus := 1.1;
    FPM_IN_TSP := -2.2;
    FPM_IN_TSP_plus := 1.1;
    FPM_IN_DTSP := 1.1;
    BYP_CHV01_ON := 1.0;
    BYP_CHV01_OFFP := 0.5;
    BYP_CHV01_TM := 60;
    CHV_FPM_SP := 17.0;
    CHBPV_FPM_SP := 100.0;
    FPM_CH_PULSE := 300;
    FPM_REPEAT_TM := 1800;
    CHP_MIN := 30.0;
    SP_Chemical_Mode_Delay := 3;
    K := 1;
    CHV_CHE := 60.0;
    CHE_CH_PLUSE := 180;
    SP_CHV01_MM_DV := 5.0;
    SP_CHV02_MM_DV := 5.0;
    SP_CHV03_MM_DV := 5.0;
    SP_CHBPV_MM_DV := 5.0;
    SP_CHV01_MM_Delay := 60;
    SP_CHV02_MM_Delay := 60;
    SP_CHV03_MM_Delay := 60;
    SP_CHBPV_MM_Delay := 60;
    SP_CHP_MM_Delay := 30;
    SP_ACH_MM_Delay := 300;
    CHS_TSP_OUT_plus := 2.8;
    CHS_DEV_TM := 600;
    START_LOWFL_TM := 120;
    STOP_PUMP_DELAY := 120;
    COMM_TMO := 10;
    CMD_FPM_ENA := TRUE;
    ACH_AM_RTU := TRUE;
    ACH_PWR_RTU := TRUE;
    RTU_EN := TRUE;
    RTU_TMO := 10;
    RTU_ERR_MAX := 3;
    RTU_OFS := -1;
    PWR_FROM_COMM := TRUE;
    PWR_USE_DI := TRUE;
    SIM_CHS_T := 17.0;
    SIM_CHIN_T := 22.0;
    SIM_CHR_T := 22.0;
    SIM_PHTS_T := 15.0;
    SIM_TST_CAP := 90.0;
    SIM_FL_NOM := 124.0;
    SIM_CHG_FL := 20.0;
    LOCAL_SPD := 60.0;
    LOCAL_TSP := 17.0;
    PID_MINFL_GAIN := 1.0;
    PID_MINFL_TI := 60.0;
    PID_MINFL_TD := 0.0;
    PID_MINFL_TD_LAG := 0.0;
    PID_MINFL_YMAX := 100.0;
    PID_MINFL_YMIN := 0.0;
    PID_MINFL_EN_P := TRUE;
    PID_MINFL_EN_I := TRUE;
    PID_MINFL_HALT := FALSE;
    PID_CHWDT_GAIN := 1.0;
    PID_CHWDT_TI := 60.0;
    PID_CHWDT_TD := 0.0;
    PID_CHWDT_TD_LAG := 0.0;
    PID_CHWDT_YMAX := 100.0;
    PID_CHWDT_YMIN := 0.0;
    PID_CHWDT_EN_P := TRUE;
    PID_CHWDT_EN_I := TRUE;
    PID_CHWDT_HALT := FALSE;
    PID_TSTFL_GAIN := 1.0;
    PID_TSTFL_TI := 60.0;
    PID_TSTFL_TD := 0.0;
    PID_TSTFL_TD_LAG := 0.0;
    PID_TSTFL_YMAX := 100.0;
    PID_TSTFL_YMIN := 0.0;
    PID_TSTFL_EN_P := TRUE;
    PID_TSTFL_EN_I := TRUE;
    PID_TSTFL_HALT := FALSE;
    ALM_CHV01_FB_LL_SP := -5.0;
    ALM_CHV01_FB_L_SP := -2.0;
    ALM_CHV01_FB_H_SP := 102.0;
    ALM_CHV01_FB_HH_SP := 105.0;
    ALM_CHV02_FB_LL_SP := -5.0;
    ALM_CHV02_FB_L_SP := -2.0;
    ALM_CHV02_FB_H_SP := 102.0;
    ALM_CHV02_FB_HH_SP := 105.0;
    ALM_CHV03_FB_LL_SP := -5.0;
    ALM_CHV03_FB_L_SP := -2.0;
    ALM_CHV03_FB_H_SP := 102.0;
    ALM_CHV03_FB_HH_SP := 105.0;
    ALM_CHBPV_FB_LL_SP := -5.0;
    ALM_CHBPV_FB_L_SP := -2.0;
    ALM_CHBPV_FB_H_SP := 102.0;
    ALM_CHBPV_FB_HH_SP := 105.0;
    ALM_CHV01_C_LL_SP := -5.0;
    ALM_CHV01_C_L_SP := -2.0;
    ALM_CHV01_C_H_SP := 102.0;
    ALM_CHV01_C_HH_SP := 105.0;
    ALM_CHV02_C_LL_SP := -5.0;
    ALM_CHV02_C_L_SP := -2.0;
    ALM_CHV02_C_H_SP := 102.0;
    ALM_CHV02_C_HH_SP := 105.0;
    ALM_CHV03_C_LL_SP := -5.0;
    ALM_CHV03_C_L_SP := -2.0;
    ALM_CHV03_C_H_SP := 102.0;
    ALM_CHV03_C_HH_SP := 105.0;
    ALM_CHBPV_C_LL_SP := -5.0;
    ALM_CHBPV_C_L_SP := -2.0;
    ALM_CHBPV_C_H_SP := 102.0;
    ALM_CHBPV_C_HH_SP := 105.0;
    ALM_CHPVSD_FB_LL_SP := -5.0;
    ALM_CHPVSD_FB_L_SP := -2.0;
    ALM_CHPVSD_FB_H_SP := 102.0;
    ALM_CHPVSD_FB_HH_SP := 105.0;
    ALM_CHPVSD_C_LL_SP := -5.0;
    ALM_CHPVSD_C_L_SP := -2.0;
    ALM_CHPVSD_C_H_SP := 102.0;
    ALM_CHPVSD_C_HH_SP := 105.0;
    ALM_TST_CAP_LL_SP := -5.0;
    ALM_TST_CAP_L_SP := -2.0;
    ALM_TST_CAP_H_SP := 102.0;
    ALM_TST_CAP_HH_SP := 105.0;
    VLV_ALM_HYST := 1.0;
    VLV_ALM_DLY := 10;
    ALM_CHS_FL01_LL_SP := 0.0; ALM_CHS_FL01_L_SP := 0.0; ALM_CHS_FL01_H_SP := 136.0; ALM_CHS_FL01_HH_SP := 149.0; ALM_CHS_FL01_SP_Hypt := 2.0; ALM_CHS_FL01_Delay_SP := 10;
    ALM_CHR_FL01_LL_SP := 0.0; ALM_CHR_FL01_L_SP := 0.0; ALM_CHR_FL01_H_SP := 136.0; ALM_CHR_FL01_HH_SP := 149.0; ALM_CHR_FL01_SP_Hypt := 2.0; ALM_CHR_FL01_Delay_SP := 10;
    ALM_CHS_T01_LL_SP := 14.0; ALM_CHS_T01_L_SP := 15.0; ALM_CHS_T01_H_SP := 21.0; ALM_CHS_T01_HH_SP := 25.0; ALM_CHS_T01_SP_Hypt := 0.5; ALM_CHS_T01_Delay_SP := 10;
    ALM_CHS_T02_LL_SP := 14.0; ALM_CHS_T02_L_SP := 15.0; ALM_CHS_T02_H_SP := 21.0; ALM_CHS_T02_HH_SP := 25.0; ALM_CHS_T02_SP_Hypt := 0.5; ALM_CHS_T02_Delay_SP := 10;
    ALM_CHS_P01_LL_SP := 0.0; ALM_CHS_P01_L_SP := 1.0; ALM_CHS_P01_H_SP := 8.0; ALM_CHS_P01_HH_SP := 10.0; ALM_CHS_P01_SP_Hypt := 0.05; ALM_CHS_P01_Delay_SP := 10;
    ALM_CHR_P02_LL_SP := 0.0; ALM_CHR_P02_L_SP := 1.0; ALM_CHR_P02_H_SP := 8.0; ALM_CHR_P02_HH_SP := 10.0; ALM_CHR_P02_SP_Hypt := 0.05; ALM_CHR_P02_Delay_SP := 10;
    ALM_CHR_YP01_LL_SP := 0.0; ALM_CHR_YP01_L_SP := 1.0; ALM_CHR_YP01_H_SP := 8.0; ALM_CHR_YP01_HH_SP := 10.0; ALM_CHR_YP01_SP_Hypt := 0.05; ALM_CHR_YP01_Delay_SP := 10;
    ALM_CHR_YP02_LL_SP := 0.0; ALM_CHR_YP02_L_SP := 1.0; ALM_CHR_YP02_H_SP := 8.0; ALM_CHR_YP02_HH_SP := 10.0; ALM_CHR_YP02_SP_Hypt := 0.05; ALM_CHR_YP02_Delay_SP := 10;
    ALM_CHR_T01_LL_SP := 7.0; ALM_CHR_T01_L_SP := 12.0; ALM_CHR_T01_H_SP := 32.0; ALM_CHR_T01_HH_SP := 35.0; ALM_CHR_T01_SP_Hypt := 0.5; ALM_CHR_T01_Delay_SP := 10;
    ALM_CHIN_T01_LL_SP := 7.0; ALM_CHIN_T01_L_SP := 12.0; ALM_CHIN_T01_H_SP := 32.0; ALM_CHIN_T01_HH_SP := 35.0; ALM_CHIN_T01_SP_Hypt := 0.5; ALM_CHIN_T01_Delay_SP := 10;
    ALM_PHTS_T01_LL_SP := 1.0; ALM_PHTS_T01_L_SP := 3.0; ALM_PHTS_T01_H_SP := 45.0; ALM_PHTS_T01_HH_SP := 55.0; ALM_PHTS_T01_SP_Hypt := 0.5; ALM_PHTS_T01_Delay_SP := 10;
    ALM_PHTS_T02_LL_SP := 1.0; ALM_PHTS_T02_L_SP := 3.0; ALM_PHTS_T02_H_SP := 45.0; ALM_PHTS_T02_HH_SP := 55.0; ALM_PHTS_T02_SP_Hypt := 0.5; ALM_PHTS_T02_Delay_SP := 10;
    ALM_PHTS_T03_LL_SP := 1.0; ALM_PHTS_T03_L_SP := 3.0; ALM_PHTS_T03_H_SP := 45.0; ALM_PHTS_T03_HH_SP := 55.0; ALM_PHTS_T03_SP_Hypt := 0.5; ALM_PHTS_T03_Delay_SP := 10;
    ALM_PHTS_T04_LL_SP := 1.0; ALM_PHTS_T04_L_SP := 3.0; ALM_PHTS_T04_H_SP := 45.0; ALM_PHTS_T04_HH_SP := 55.0; ALM_PHTS_T04_SP_Hypt := 0.5; ALM_PHTS_T04_Delay_SP := 10;
    M340_INIT_DONE := TRUE;
END_IF;
(* 2026-10-19 cold start (power loss): %MW are kept (Initialize %MWi on cold start = off).
   HMI_P holds the read-back of every SCADA setpoint; when its layout signature PSV_SIG matches this program,
   the setpoints are taken back from it (defaults above stay for the rest). A new download with a changed
   HMI_P layout has another signature and starts with the defaults. PSV_RESTORED shows the result. *)
IF NOT PSV_DONE THEN
    PSV_DONE := TRUE;
    PSV_RESTORED := PSV_SIG = 24121;
  IF PSV_RESTORED THEN
    CH_MS := HMI_P[28] <> 0;
    TST_MS := HMI_P[29] <> 0;
    ACH_Auto := HMI_P[30] <> 0;
    ACH_M_OP := HMI_P[31] <> 0;
    CHP_Auto := HMI_P[32] <> 0;
    CHP_M_OP := HMI_P[33] <> 0;
    CHPVSD_AM := HMI_P[34] <> 0;
    CHPVSD_M_OP := INT_TO_REAL(HMI_P[35]) / 100.0;
    CHV01_Auto := HMI_P[36] <> 0;
    CHV01_M_OP := INT_TO_REAL(HMI_P[37]) / 100.0;
    CHV02_Auto := HMI_P[38] <> 0;
    CHV02_M_OP := INT_TO_REAL(HMI_P[39]) / 100.0;
    CHV03_Auto := HMI_P[40] <> 0;
    CHV03_M_OP := INT_TO_REAL(HMI_P[41]) / 100.0;
    CHBPV_Auto := HMI_P[42] <> 0;
    CHBPV_M_OP := INT_TO_REAL(HMI_P[43]) / 100.0;
    PHTS_Auto := HMI_P[44] <> 0;
    PHTS_M_OP := HMI_P[45] <> 0;
    CHV_OSTP := INT_TO_REAL(HMI_P[47]) / 100.0;
    CH_INFL_MIN := INT_TO_REAL(HMI_P[48]) / 10.0;
    TST_CAP_STP := INT_TO_REAL(HMI_P[49]) / 100.0;
    TST_CAP_MAXSTP := INT_TO_REAL(HMI_P[50]) / 100.0;
    TST_CAP_MINSTP := INT_TO_REAL(HMI_P[51]) / 100.0;
    TSTDT := INT_TO_REAL(HMI_P[52]) / 100.0;
    TST_TIME := INT_TO_DINT(HMI_P[53]);
    TDM_CHWS_DT := INT_TO_REAL(HMI_P[54]) / 100.0;
    TDMCHWS_TIME1 := INT_TO_DINT(HMI_P[55]);
    TST_DT := INT_TO_REAL(HMI_P[56]) / 100.0;
    CHS_TSP_OUT_DTOFFSET := INT_TO_REAL(HMI_P[57]) / 100.0;
    TST_CFLSP := INT_TO_REAL(HMI_P[58]) / 10.0;
    CHV01_MS_OP := INT_TO_REAL(HMI_P[59]) / 100.0;
    CHV02_MS_OP := INT_TO_REAL(HMI_P[60]) / 100.0;
    CHV03_MS_OP := INT_TO_REAL(HMI_P[61]) / 100.0;
    CHBPV_MS_OP := INT_TO_REAL(HMI_P[62]) / 100.0;
    CMD_FPM_ENA := HMI_P[63] <> 0;
    PHTS_T_SP := INT_TO_REAL(HMI_P[64]) / 100.0;
    PHTS_DT_SP := INT_TO_REAL(HMI_P[65]) / 100.0;
    FPM_OA_IN_TSP := INT_TO_REAL(HMI_P[66]) / 100.0;
    FPM_OA_IN_TSP_plus := INT_TO_REAL(HMI_P[67]) / 100.0;
    FPM_IN_TSP := INT_TO_REAL(HMI_P[68]) / 100.0;
    FPM_IN_TSP_plus := INT_TO_REAL(HMI_P[69]) / 100.0;
    CHV_FPM_SP := INT_TO_REAL(HMI_P[70]) / 100.0;
    CHBPV_FPM_SP := INT_TO_REAL(HMI_P[71]) / 100.0;
    FPM_CH_PULSE := INT_TO_DINT(HMI_P[72]);
    FPM_REPEAT_TM := INT_TO_DINT(HMI_P[73]);
    CHP_MIN := INT_TO_REAL(HMI_P[74]) / 100.0;
    STOP_PUMP_DELAY := INT_TO_DINT(HMI_P[75]);
    START_LOWFL_TM := INT_TO_DINT(HMI_P[76]);
    SP_Chemical_Mode_Delay := INT_TO_DINT(HMI_P[77]);
    CHV_CHE := INT_TO_REAL(HMI_P[78]) / 100.0;
    CHE_CH_PLUSE := INT_TO_DINT(HMI_P[79]);
    CHS_TSP_OUT_plus := INT_TO_REAL(HMI_P[80]) / 100.0;
    CHS_DEV_TM := INT_TO_DINT(HMI_P[81]);
    LOCAL_TSP := INT_TO_REAL(HMI_P[82]) / 100.0;
    LOCAL_SPD := INT_TO_REAL(HMI_P[83]) / 100.0;
    SP_CHV01_MM_DV := INT_TO_REAL(HMI_P[84]) / 100.0;
    SP_CHV02_MM_DV := INT_TO_REAL(HMI_P[85]) / 100.0;
    SP_CHV03_MM_DV := INT_TO_REAL(HMI_P[86]) / 100.0;
    SP_CHBPV_MM_DV := INT_TO_REAL(HMI_P[87]) / 100.0;
    SP_CHV01_MM_Delay := INT_TO_DINT(HMI_P[88]);
    SP_CHV02_MM_Delay := INT_TO_DINT(HMI_P[89]);
    SP_CHV03_MM_Delay := INT_TO_DINT(HMI_P[90]);
    SP_CHBPV_MM_Delay := INT_TO_DINT(HMI_P[91]);
    SP_CHP_MM_Delay := INT_TO_DINT(HMI_P[92]);
    SP_ACH_MM_Delay := INT_TO_DINT(HMI_P[93]);
    PID_MINFL_GAIN := INT_TO_REAL(HMI_P[94]) / 100.0;
    PID_MINFL_TI := INT_TO_REAL(HMI_P[95]) / 10.0;
    PID_MINFL_TD := INT_TO_REAL(HMI_P[96]) / 10.0;
    PID_MINFL_TD_LAG := INT_TO_REAL(HMI_P[97]) / 10.0;
    PID_MINFL_YMAX := INT_TO_REAL(HMI_P[98]) / 100.0;
    PID_MINFL_YMIN := INT_TO_REAL(HMI_P[99]) / 100.0;
    PID_MINFL_EN_P := HMI_P[100] <> 0;
    PID_MINFL_EN_I := HMI_P[101] <> 0;
    PID_MINFL_HALT := HMI_P[102] <> 0;
    PID_CHWDT_GAIN := INT_TO_REAL(HMI_P[103]) / 100.0;
    PID_CHWDT_TI := INT_TO_REAL(HMI_P[104]) / 10.0;
    PID_CHWDT_TD := INT_TO_REAL(HMI_P[105]) / 10.0;
    PID_CHWDT_TD_LAG := INT_TO_REAL(HMI_P[106]) / 10.0;
    PID_CHWDT_YMAX := INT_TO_REAL(HMI_P[107]) / 100.0;
    PID_CHWDT_YMIN := INT_TO_REAL(HMI_P[108]) / 100.0;
    PID_CHWDT_EN_P := HMI_P[109] <> 0;
    PID_CHWDT_EN_I := HMI_P[110] <> 0;
    PID_CHWDT_HALT := HMI_P[111] <> 0;
    PID_TSTFL_GAIN := INT_TO_REAL(HMI_P[112]) / 100.0;
    PID_TSTFL_TI := INT_TO_REAL(HMI_P[113]) / 10.0;
    PID_TSTFL_TD := INT_TO_REAL(HMI_P[114]) / 10.0;
    PID_TSTFL_TD_LAG := INT_TO_REAL(HMI_P[115]) / 10.0;
    PID_TSTFL_YMAX := INT_TO_REAL(HMI_P[116]) / 100.0;
    PID_TSTFL_YMIN := INT_TO_REAL(HMI_P[117]) / 100.0;
    PID_TSTFL_EN_P := HMI_P[118] <> 0;
    PID_TSTFL_EN_I := HMI_P[119] <> 0;
    PID_TSTFL_HALT := HMI_P[120] <> 0;
    ALM_CHS_FL01_LL_SP := INT_TO_REAL(HMI_P[121]) / 100.0;
    ALM_CHS_FL01_L_SP := INT_TO_REAL(HMI_P[122]) / 100.0;
    ALM_CHS_FL01_H_SP := INT_TO_REAL(HMI_P[123]) / 100.0;
    ALM_CHS_FL01_HH_SP := INT_TO_REAL(HMI_P[124]) / 100.0;
    ALM_CHR_FL01_LL_SP := INT_TO_REAL(HMI_P[125]) / 100.0;
    ALM_CHR_FL01_L_SP := INT_TO_REAL(HMI_P[126]) / 100.0;
    ALM_CHR_FL01_H_SP := INT_TO_REAL(HMI_P[127]) / 100.0;
    ALM_CHR_FL01_HH_SP := INT_TO_REAL(HMI_P[128]) / 100.0;
    ALM_CHS_T01_LL_SP := INT_TO_REAL(HMI_P[129]) / 100.0;
    ALM_CHS_T01_L_SP := INT_TO_REAL(HMI_P[130]) / 100.0;
    ALM_CHS_T01_H_SP := INT_TO_REAL(HMI_P[131]) / 100.0;
    ALM_CHS_T01_HH_SP := INT_TO_REAL(HMI_P[132]) / 100.0;
    ALM_CHS_T02_LL_SP := INT_TO_REAL(HMI_P[133]) / 100.0;
    ALM_CHS_T02_L_SP := INT_TO_REAL(HMI_P[134]) / 100.0;
    ALM_CHS_T02_H_SP := INT_TO_REAL(HMI_P[135]) / 100.0;
    ALM_CHS_T02_HH_SP := INT_TO_REAL(HMI_P[136]) / 100.0;
    ALM_CHV01_FB_LL_SP := INT_TO_REAL(HMI_P[137]) / 100.0;
    ALM_CHV01_FB_L_SP := INT_TO_REAL(HMI_P[138]) / 100.0;
    ALM_CHV01_FB_H_SP := INT_TO_REAL(HMI_P[139]) / 100.0;
    ALM_CHV01_FB_HH_SP := INT_TO_REAL(HMI_P[140]) / 100.0;
    ALM_CHV02_FB_LL_SP := INT_TO_REAL(HMI_P[141]) / 100.0;
    ALM_CHV02_FB_L_SP := INT_TO_REAL(HMI_P[142]) / 100.0;
    ALM_CHV02_FB_H_SP := INT_TO_REAL(HMI_P[143]) / 100.0;
    ALM_CHV02_FB_HH_SP := INT_TO_REAL(HMI_P[144]) / 100.0;
    ALM_CHV03_FB_LL_SP := INT_TO_REAL(HMI_P[145]) / 100.0;
    ALM_CHV03_FB_L_SP := INT_TO_REAL(HMI_P[146]) / 100.0;
    ALM_CHV03_FB_H_SP := INT_TO_REAL(HMI_P[147]) / 100.0;
    ALM_CHV03_FB_HH_SP := INT_TO_REAL(HMI_P[148]) / 100.0;
    ALM_CHS_P01_LL_SP := INT_TO_REAL(HMI_P[149]) / 100.0;
    ALM_CHS_P01_L_SP := INT_TO_REAL(HMI_P[150]) / 100.0;
    ALM_CHS_P01_H_SP := INT_TO_REAL(HMI_P[151]) / 100.0;
    ALM_CHS_P01_HH_SP := INT_TO_REAL(HMI_P[152]) / 100.0;
    ALM_CHR_P02_LL_SP := INT_TO_REAL(HMI_P[153]) / 100.0;
    ALM_CHR_P02_L_SP := INT_TO_REAL(HMI_P[154]) / 100.0;
    ALM_CHR_P02_H_SP := INT_TO_REAL(HMI_P[155]) / 100.0;
    ALM_CHR_P02_HH_SP := INT_TO_REAL(HMI_P[156]) / 100.0;
    ALM_CHR_YP01_LL_SP := INT_TO_REAL(HMI_P[157]) / 100.0;
    ALM_CHR_YP01_L_SP := INT_TO_REAL(HMI_P[158]) / 100.0;
    ALM_CHR_YP01_H_SP := INT_TO_REAL(HMI_P[159]) / 100.0;
    ALM_CHR_YP01_HH_SP := INT_TO_REAL(HMI_P[160]) / 100.0;
    ALM_CHR_YP02_LL_SP := INT_TO_REAL(HMI_P[161]) / 100.0;
    ALM_CHR_YP02_L_SP := INT_TO_REAL(HMI_P[162]) / 100.0;
    ALM_CHR_YP02_H_SP := INT_TO_REAL(HMI_P[163]) / 100.0;
    ALM_CHR_YP02_HH_SP := INT_TO_REAL(HMI_P[164]) / 100.0;
    ALM_CHR_T01_LL_SP := INT_TO_REAL(HMI_P[165]) / 100.0;
    ALM_CHR_T01_L_SP := INT_TO_REAL(HMI_P[166]) / 100.0;
    ALM_CHR_T01_H_SP := INT_TO_REAL(HMI_P[167]) / 100.0;
    ALM_CHR_T01_HH_SP := INT_TO_REAL(HMI_P[168]) / 100.0;
    ALM_CHIN_T01_LL_SP := INT_TO_REAL(HMI_P[169]) / 100.0;
    ALM_CHIN_T01_L_SP := INT_TO_REAL(HMI_P[170]) / 100.0;
    ALM_CHIN_T01_H_SP := INT_TO_REAL(HMI_P[171]) / 100.0;
    ALM_CHIN_T01_HH_SP := INT_TO_REAL(HMI_P[172]) / 100.0;
    ALM_CHBPV_FB_LL_SP := INT_TO_REAL(HMI_P[173]) / 100.0;
    ALM_CHBPV_FB_L_SP := INT_TO_REAL(HMI_P[174]) / 100.0;
    ALM_CHBPV_FB_H_SP := INT_TO_REAL(HMI_P[175]) / 100.0;
    ALM_CHBPV_FB_HH_SP := INT_TO_REAL(HMI_P[176]) / 100.0;
    ALM_PHTS_T01_LL_SP := INT_TO_REAL(HMI_P[177]) / 100.0;
    ALM_PHTS_T01_L_SP := INT_TO_REAL(HMI_P[178]) / 100.0;
    ALM_PHTS_T01_H_SP := INT_TO_REAL(HMI_P[179]) / 100.0;
    ALM_PHTS_T01_HH_SP := INT_TO_REAL(HMI_P[180]) / 100.0;
    ALM_PHTS_T02_LL_SP := INT_TO_REAL(HMI_P[181]) / 100.0;
    ALM_PHTS_T02_L_SP := INT_TO_REAL(HMI_P[182]) / 100.0;
    ALM_PHTS_T02_H_SP := INT_TO_REAL(HMI_P[183]) / 100.0;
    ALM_PHTS_T02_HH_SP := INT_TO_REAL(HMI_P[184]) / 100.0;
    ALM_PHTS_T03_LL_SP := INT_TO_REAL(HMI_P[185]) / 100.0;
    ALM_PHTS_T03_L_SP := INT_TO_REAL(HMI_P[186]) / 100.0;
    ALM_PHTS_T03_H_SP := INT_TO_REAL(HMI_P[187]) / 100.0;
    ALM_PHTS_T03_HH_SP := INT_TO_REAL(HMI_P[188]) / 100.0;
    ALM_PHTS_T04_LL_SP := INT_TO_REAL(HMI_P[189]) / 100.0;
    ALM_PHTS_T04_L_SP := INT_TO_REAL(HMI_P[190]) / 100.0;
    ALM_PHTS_T04_H_SP := INT_TO_REAL(HMI_P[191]) / 100.0;
    ALM_PHTS_T04_HH_SP := INT_TO_REAL(HMI_P[192]) / 100.0;
    ALM_CHPVSD_FB_LL_SP := INT_TO_REAL(HMI_P[193]) / 100.0;
    ALM_CHPVSD_FB_L_SP := INT_TO_REAL(HMI_P[194]) / 100.0;
    ALM_CHPVSD_FB_H_SP := INT_TO_REAL(HMI_P[195]) / 100.0;
    ALM_CHPVSD_FB_HH_SP := INT_TO_REAL(HMI_P[196]) / 100.0;
    ALM_CHPVSD_C_LL_SP := INT_TO_REAL(HMI_P[197]) / 100.0;
    ALM_CHPVSD_C_L_SP := INT_TO_REAL(HMI_P[198]) / 100.0;
    ALM_CHPVSD_C_H_SP := INT_TO_REAL(HMI_P[199]) / 100.0;
    ALM_CHPVSD_C_HH_SP := INT_TO_REAL(HMI_P[200]) / 100.0;
    ALM_CHV01_C_LL_SP := INT_TO_REAL(HMI_P[201]) / 100.0;
    ALM_CHV01_C_L_SP := INT_TO_REAL(HMI_P[202]) / 100.0;
    ALM_CHV01_C_H_SP := INT_TO_REAL(HMI_P[203]) / 100.0;
    ALM_CHV01_C_HH_SP := INT_TO_REAL(HMI_P[204]) / 100.0;
    ALM_CHV02_C_LL_SP := INT_TO_REAL(HMI_P[205]) / 100.0;
    ALM_CHV02_C_L_SP := INT_TO_REAL(HMI_P[206]) / 100.0;
    ALM_CHV02_C_H_SP := INT_TO_REAL(HMI_P[207]) / 100.0;
    ALM_CHV02_C_HH_SP := INT_TO_REAL(HMI_P[208]) / 100.0;
    ALM_CHV03_C_LL_SP := INT_TO_REAL(HMI_P[209]) / 100.0;
    ALM_CHV03_C_L_SP := INT_TO_REAL(HMI_P[210]) / 100.0;
    ALM_CHV03_C_H_SP := INT_TO_REAL(HMI_P[211]) / 100.0;
    ALM_CHV03_C_HH_SP := INT_TO_REAL(HMI_P[212]) / 100.0;
    ALM_CHBPV_C_LL_SP := INT_TO_REAL(HMI_P[213]) / 100.0;
    ALM_CHBPV_C_L_SP := INT_TO_REAL(HMI_P[214]) / 100.0;
    ALM_CHBPV_C_H_SP := INT_TO_REAL(HMI_P[215]) / 100.0;
    ALM_CHBPV_C_HH_SP := INT_TO_REAL(HMI_P[216]) / 100.0;
    ALM_TST_CAP_LL_SP := INT_TO_REAL(HMI_P[217]) / 100.0;
    ALM_TST_CAP_L_SP := INT_TO_REAL(HMI_P[218]) / 100.0;
    ALM_TST_CAP_H_SP := INT_TO_REAL(HMI_P[219]) / 100.0;
    ALM_TST_CAP_HH_SP := INT_TO_REAL(HMI_P[220]) / 100.0;
    LOCAL_EN := HMI_P[221] <> 0;
    LOCAL_ACH_EN := HMI_P[222] <> 0;
    FPM_IN_DTSP := INT_TO_REAL(HMI_P[223]) / 100.0;
    BYP_CHV01_ON := INT_TO_REAL(HMI_P[224]) / 100.0;
    BYP_CHV01_OFFP := INT_TO_REAL(HMI_P[225]) / 100.0;
    BYP_CHV01_TM := INT_TO_DINT(HMI_P[226]);
    ACH_Runtime := PSV_ACH_RT;
    CHP_Runtime := PSV_CHP_RT;
  END_IF;
END_IF;
PSV_ACH_RT := ACH_Runtime;
PSV_CHP_RT := CHP_Runtime;
PSV_SIG := 24121;

