(* Header sensors: health check; SIM_EN=TRUE uses the SIM_ values. V_ = valid value, OK_ = healthy *)
SNS_CHWS_FL01 (PV := CHWS_FL01, RAW := EIO2_d1_r0_s6_AMI0810.ANA_CH_IN[0].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWS_FL01, SIM_FAIL := SIM_F_CHWS_FL01, OOS := OOS_CHWS_FL01,
        LO := 0.0, HI := 1700.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWS_FL01, OK => OK_CHWS_FL01, ALM => ALM_SNS_CHWS_FL01);
SNS_CHWR_FL01 (PV := CHWR_FL01, RAW := EIO2_d1_r0_s6_AMI0810.ANA_CH_IN[1].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWR_FL01, SIM_FAIL := SIM_F_CHWR_FL01, OOS := OOS_CHWR_FL01,
        LO := 0.0, HI := 1700.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWR_FL01, OK => OK_CHWR_FL01, ALM => ALM_SNS_CHWR_FL01);
SNS_CHWS_T01 (PV := CHWS_T01, RAW := EIO2_d1_r0_s6_AMI0810.ANA_CH_IN[2].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWS_T01, SIM_FAIL := SIM_F_CHWS_T01, OOS := OOS_CHWS_T01,
        LO := -50.0, HI := 50.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWS_T01, OK => OK_CHWS_T01, ALM => ALM_SNS_CHWS_T01);
SNS_CHWR_T01 (PV := CHWR_T01, RAW := EIO2_d1_r0_s6_AMI0810.ANA_CH_IN[3].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWR_T01, SIM_FAIL := SIM_F_CHWR_T01, OOS := OOS_CHWR_T01,
        LO := -50.0, HI := 50.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWR_T01, OK => OK_CHWR_T01, ALM => ALM_SNS_CHWR_T01);
SNS_CHWS_P01 (PV := CHWS_P01, RAW := EIO2_d1_r0_s6_AMI0810.ANA_CH_IN[4].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWS_P01, SIM_FAIL := SIM_F_CHWS_P01, OOS := OOS_CHWS_P01,
        LO := 0.0, HI := 35.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWS_P01, OK => OK_CHWS_P01, ALM => ALM_SNS_CHWS_P01);
SNS_CHWR_P01 (PV := CHWR_P01, RAW := EIO2_d1_r0_s6_AMI0810.ANA_CH_IN[5].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWR_P01, SIM_FAIL := SIM_F_CHWR_P01, OOS := OOS_CHWR_P01,
        LO := 0.0, HI := 35.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWR_P01, OK => OK_CHWR_P01, ALM => ALM_SNS_CHWR_P01);
SNS_CHWS_FL02 (PV := CHWS_FL02, RAW := EIO2_d5_r0_s6_AMI0810.ANA_CH_IN[0].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWS_FL02, SIM_FAIL := SIM_F_CHWS_FL02, OOS := OOS_CHWS_FL02,
        LO := 0.0, HI := 1700.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWS_FL02, OK => OK_CHWS_FL02, ALM => ALM_SNS_CHWS_FL02);
SNS_CHWR_FL02 (PV := CHWR_FL02, RAW := EIO2_d5_r0_s6_AMI0810.ANA_CH_IN[1].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWR_FL02, SIM_FAIL := SIM_F_CHWR_FL02, OOS := OOS_CHWR_FL02,
        LO := 0.0, HI := 1700.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWR_FL02, OK => OK_CHWR_FL02, ALM => ALM_SNS_CHWR_FL02);
SNS_CHWS_T02 (PV := CHWS_T02, RAW := EIO2_d5_r0_s6_AMI0810.ANA_CH_IN[2].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWS_T02, SIM_FAIL := SIM_F_CHWS_T02, OOS := OOS_CHWS_T02,
        LO := -50.0, HI := 50.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWS_T02, OK => OK_CHWS_T02, ALM => ALM_SNS_CHWS_T02);
SNS_CHWR_T02 (PV := CHWR_T02, RAW := EIO2_d5_r0_s6_AMI0810.ANA_CH_IN[3].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWR_T02, SIM_FAIL := SIM_F_CHWR_T02, OOS := OOS_CHWR_T02,
        LO := -50.0, HI := 50.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWR_T02, OK => OK_CHWR_T02, ALM => ALM_SNS_CHWR_T02);
SNS_CHWS_P02 (PV := CHWS_P02, RAW := EIO2_d5_r0_s6_AMI0810.ANA_CH_IN[4].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWS_P02, SIM_FAIL := SIM_F_CHWS_P02, OOS := OOS_CHWS_P02,
        LO := 0.0, HI := 35.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWS_P02, OK => OK_CHWS_P02, ALM => ALM_SNS_CHWS_P02);
SNS_CHWR_P02 (PV := CHWR_P02, RAW := EIO2_d5_r0_s6_AMI0810.ANA_CH_IN[5].ANA.VALUE,
        SIM := SIM_EN, SIM_PV := SIM_CHWR_P02, SIM_FAIL := SIM_F_CHWR_P02, OOS := OOS_CHWR_P02,
        LO := 0.0, HI := 35.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CHWR_P02, OK => OK_CHWR_P02, ALM => ALM_SNS_CHWR_P02);

(* Cold aisle temperature/humidity CA-T/H01..19 (for dew point) *)
SNS_CA_T01 (PV := CA_T01, RAW := EIO2_d1_r0_s7_AMI0810.ANA_CH_IN[0].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[1], SIM_FAIL := SIM_F_CA[1],
        OOS := OOS_CA[1], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[1], OK => OK_CA_T[1], ALM => ALM_SNS_CA_T[1]);
SNS_CA_H01 (PV := CA_H01, RAW := EIO2_d1_r0_s7_AMI0810.ANA_CH_IN[1].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[1], SIM_FAIL := SIM_F_CA[1],
        OOS := OOS_CA[1], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[1], OK => OK_CA_H[1], ALM => ALM_SNS_CA_H[1]);
SNS_CA_T02 (PV := CA_T02, RAW := EIO2_d1_r0_s7_AMI0810.ANA_CH_IN[2].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[2], SIM_FAIL := SIM_F_CA[2],
        OOS := OOS_CA[2], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[2], OK => OK_CA_T[2], ALM => ALM_SNS_CA_T[2]);
SNS_CA_H02 (PV := CA_H02, RAW := EIO2_d1_r0_s7_AMI0810.ANA_CH_IN[3].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[2], SIM_FAIL := SIM_F_CA[2],
        OOS := OOS_CA[2], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[2], OK => OK_CA_H[2], ALM => ALM_SNS_CA_H[2]);
SNS_CA_T03 (PV := CA_T03, RAW := EIO2_d1_r0_s7_AMI0810.ANA_CH_IN[4].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[3], SIM_FAIL := SIM_F_CA[3],
        OOS := OOS_CA[3], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[3], OK => OK_CA_T[3], ALM => ALM_SNS_CA_T[3]);
SNS_CA_H03 (PV := CA_H03, RAW := EIO2_d1_r0_s7_AMI0810.ANA_CH_IN[5].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[3], SIM_FAIL := SIM_F_CA[3],
        OOS := OOS_CA[3], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[3], OK => OK_CA_H[3], ALM => ALM_SNS_CA_H[3]);
SNS_CA_T04 (PV := CA_T04, RAW := EIO2_d1_r0_s7_AMI0810.ANA_CH_IN[6].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[4], SIM_FAIL := SIM_F_CA[4],
        OOS := OOS_CA[4], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[4], OK => OK_CA_T[4], ALM => ALM_SNS_CA_T[4]);
SNS_CA_H04 (PV := CA_H04, RAW := EIO2_d1_r0_s7_AMI0810.ANA_CH_IN[7].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[4], SIM_FAIL := SIM_F_CA[4],
        OOS := OOS_CA[4], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[4], OK => OK_CA_H[4], ALM => ALM_SNS_CA_H[4]);
SNS_CA_T05 (PV := CA_T05, RAW := EIO2_d1_r0_s3_AMI0810.ANA_CH_IN[0].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[5], SIM_FAIL := SIM_F_CA[5],
        OOS := OOS_CA[5], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[5], OK => OK_CA_T[5], ALM => ALM_SNS_CA_T[5]);
SNS_CA_H05 (PV := CA_H05, RAW := EIO2_d1_r0_s3_AMI0810.ANA_CH_IN[1].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[5], SIM_FAIL := SIM_F_CA[5],
        OOS := OOS_CA[5], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[5], OK => OK_CA_H[5], ALM => ALM_SNS_CA_H[5]);
SNS_CA_T06 (PV := CA_T06, RAW := EIO2_d1_r0_s1_AMI0810.ANA_CH_IN[0].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[6], SIM_FAIL := SIM_F_CA[6],
        OOS := OOS_CA[6], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[6], OK => OK_CA_T[6], ALM => ALM_SNS_CA_T[6]);
SNS_CA_H06 (PV := CA_H06, RAW := EIO2_d1_r0_s1_AMI0810.ANA_CH_IN[1].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[6], SIM_FAIL := SIM_F_CA[6],
        OOS := OOS_CA[6], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[6], OK => OK_CA_H[6], ALM => ALM_SNS_CA_H[6]);
SNS_CA_T07 (PV := CA_T07, RAW := EIO2_d1_r0_s1_AMI0810.ANA_CH_IN[2].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[7], SIM_FAIL := SIM_F_CA[7],
        OOS := OOS_CA[7], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[7], OK => OK_CA_T[7], ALM => ALM_SNS_CA_T[7]);
SNS_CA_H07 (PV := CA_H07, RAW := EIO2_d1_r0_s1_AMI0810.ANA_CH_IN[3].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[7], SIM_FAIL := SIM_F_CA[7],
        OOS := OOS_CA[7], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[7], OK => OK_CA_H[7], ALM => ALM_SNS_CA_H[7]);
SNS_CA_T08 (PV := CA_T08, RAW := EIO2_d1_r0_s1_AMI0810.ANA_CH_IN[4].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[8], SIM_FAIL := SIM_F_CA[8],
        OOS := OOS_CA[8], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[8], OK => OK_CA_T[8], ALM => ALM_SNS_CA_T[8]);
SNS_CA_H08 (PV := CA_H08, RAW := EIO2_d1_r0_s1_AMI0810.ANA_CH_IN[5].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[8], SIM_FAIL := SIM_F_CA[8],
        OOS := OOS_CA[8], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[8], OK => OK_CA_H[8], ALM => ALM_SNS_CA_H[8]);
SNS_CA_T09 (PV := CA_T09, RAW := EIO2_d1_r0_s2_AMI0810.ANA_CH_IN[0].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[9], SIM_FAIL := SIM_F_CA[9],
        OOS := OOS_CA[9], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[9], OK => OK_CA_T[9], ALM => ALM_SNS_CA_T[9]);
SNS_CA_H09 (PV := CA_H09, RAW := EIO2_d1_r0_s2_AMI0810.ANA_CH_IN[1].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[9], SIM_FAIL := SIM_F_CA[9],
        OOS := OOS_CA[9], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[9], OK => OK_CA_H[9], ALM => ALM_SNS_CA_H[9]);
SNS_CA_T10 (PV := CA_T10, RAW := EIO2_d3_r0_s3_AMI0810.ANA_CH_IN[0].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[10], SIM_FAIL := SIM_F_CA[10],
        OOS := OOS_CA[10], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[10], OK => OK_CA_T[10], ALM => ALM_SNS_CA_T[10]);
SNS_CA_H10 (PV := CA_H10, RAW := EIO2_d3_r0_s3_AMI0810.ANA_CH_IN[1].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[10], SIM_FAIL := SIM_F_CA[10],
        OOS := OOS_CA[10], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[10], OK => OK_CA_H[10], ALM => ALM_SNS_CA_H[10]);
SNS_CA_T11 (PV := CA_T11, RAW := EIO2_d3_r0_s1_AMI0810.ANA_CH_IN[0].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[11], SIM_FAIL := SIM_F_CA[11],
        OOS := OOS_CA[11], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[11], OK => OK_CA_T[11], ALM => ALM_SNS_CA_T[11]);
SNS_CA_H11 (PV := CA_H11, RAW := EIO2_d3_r0_s1_AMI0810.ANA_CH_IN[1].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[11], SIM_FAIL := SIM_F_CA[11],
        OOS := OOS_CA[11], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[11], OK => OK_CA_H[11], ALM => ALM_SNS_CA_H[11]);
SNS_CA_T12 (PV := CA_T12, RAW := EIO2_d3_r0_s1_AMI0810.ANA_CH_IN[2].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[12], SIM_FAIL := SIM_F_CA[12],
        OOS := OOS_CA[12], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[12], OK => OK_CA_T[12], ALM => ALM_SNS_CA_T[12]);
SNS_CA_H12 (PV := CA_H12, RAW := EIO2_d3_r0_s1_AMI0810.ANA_CH_IN[3].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[12], SIM_FAIL := SIM_F_CA[12],
        OOS := OOS_CA[12], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[12], OK => OK_CA_H[12], ALM => ALM_SNS_CA_H[12]);
SNS_CA_T13 (PV := CA_T13, RAW := EIO2_d3_r0_s1_AMI0810.ANA_CH_IN[4].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[13], SIM_FAIL := SIM_F_CA[13],
        OOS := OOS_CA[13], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[13], OK => OK_CA_T[13], ALM => ALM_SNS_CA_T[13]);
SNS_CA_H13 (PV := CA_H13, RAW := EIO2_d3_r0_s1_AMI0810.ANA_CH_IN[5].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[13], SIM_FAIL := SIM_F_CA[13],
        OOS := OOS_CA[13], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[13], OK => OK_CA_H[13], ALM => ALM_SNS_CA_H[13]);
SNS_CA_T14 (PV := CA_T14, RAW := EIO2_d3_r0_s2_AMI0810.ANA_CH_IN[0].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[14], SIM_FAIL := SIM_F_CA[14],
        OOS := OOS_CA[14], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[14], OK => OK_CA_T[14], ALM => ALM_SNS_CA_T[14]);
SNS_CA_H14 (PV := CA_H14, RAW := EIO2_d3_r0_s2_AMI0810.ANA_CH_IN[1].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[14], SIM_FAIL := SIM_F_CA[14],
        OOS := OOS_CA[14], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[14], OK => OK_CA_H[14], ALM => ALM_SNS_CA_H[14]);
SNS_CA_T15 (PV := CA_T15, RAW := EIO2_d5_r0_s3_AMI0810.ANA_CH_IN[0].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[15], SIM_FAIL := SIM_F_CA[15],
        OOS := OOS_CA[15], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[15], OK => OK_CA_T[15], ALM => ALM_SNS_CA_T[15]);
SNS_CA_H15 (PV := CA_H15, RAW := EIO2_d5_r0_s3_AMI0810.ANA_CH_IN[1].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[15], SIM_FAIL := SIM_F_CA[15],
        OOS := OOS_CA[15], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[15], OK => OK_CA_H[15], ALM => ALM_SNS_CA_H[15]);
SNS_CA_T16 (PV := CA_T16, RAW := EIO2_d5_r0_s1_AMI0810.ANA_CH_IN[0].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[16], SIM_FAIL := SIM_F_CA[16],
        OOS := OOS_CA[16], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[16], OK => OK_CA_T[16], ALM => ALM_SNS_CA_T[16]);
SNS_CA_H16 (PV := CA_H16, RAW := EIO2_d5_r0_s1_AMI0810.ANA_CH_IN[1].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[16], SIM_FAIL := SIM_F_CA[16],
        OOS := OOS_CA[16], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[16], OK => OK_CA_H[16], ALM => ALM_SNS_CA_H[16]);
SNS_CA_T17 (PV := CA_T17, RAW := EIO2_d5_r0_s1_AMI0810.ANA_CH_IN[2].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[17], SIM_FAIL := SIM_F_CA[17],
        OOS := OOS_CA[17], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[17], OK => OK_CA_T[17], ALM => ALM_SNS_CA_T[17]);
SNS_CA_H17 (PV := CA_H17, RAW := EIO2_d5_r0_s1_AMI0810.ANA_CH_IN[3].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[17], SIM_FAIL := SIM_F_CA[17],
        OOS := OOS_CA[17], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[17], OK => OK_CA_H[17], ALM => ALM_SNS_CA_H[17]);
SNS_CA_T18 (PV := CA_T18, RAW := EIO2_d5_r0_s1_AMI0810.ANA_CH_IN[4].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[18], SIM_FAIL := SIM_F_CA[18],
        OOS := OOS_CA[18], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[18], OK => OK_CA_T[18], ALM => ALM_SNS_CA_T[18]);
SNS_CA_H18 (PV := CA_H18, RAW := EIO2_d5_r0_s1_AMI0810.ANA_CH_IN[5].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[18], SIM_FAIL := SIM_F_CA[18],
        OOS := OOS_CA[18], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[18], OK => OK_CA_H[18], ALM => ALM_SNS_CA_H[18]);
SNS_CA_T19 (PV := CA_T19, RAW := EIO2_d5_r0_s2_AMI0810.ANA_CH_IN[0].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_T[19], SIM_FAIL := SIM_F_CA[19],
        OOS := OOS_CA[19], LO := -40.0, HI := 60.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_T[19], OK => OK_CA_T[19], ALM => ALM_SNS_CA_T[19]);
SNS_CA_H19 (PV := CA_H19, RAW := EIO2_d5_r0_s2_AMI0810.ANA_CH_IN[1].ANA.VALUE, SIM := SIM_EN, SIM_PV := SIM_CA_H[19], SIM_FAIL := SIM_F_CA[19],
        OOS := OOS_CA[19], LO := 1.0, HI := 100.0, DLY := SNS_ALM_TM, SEC_P := SEC_P,
        VAL => V_CA_H[19], OK => OK_CA_H[19], ALM => ALM_SNS_CA_H[19]);
