	(* Unpack the status blocks of the 5 M340s (SUCL), heartbeat = comm check; status blocks are written by M340 IO Scanning to %MW400.. *)

TOF_CHP01 (IN := CHP_COMM_OK[1],PT := t#5s,Q => COMM_OK[1]);
TOF_CHP02 (IN := CHP_COMM_OK[2],PT := t#5s,Q => COMM_OK[2]);
TOF_CHP03 (IN := CHP_COMM_OK[3],PT := t#5s,Q => COMM_OK[3]);
TOF_CHP04 (IN := CHP_COMM_OK[4],PT := t#5s,Q => COMM_OK[4]);
TOF_CHP05 (IN := CHP_COMM_OK[5],PT := t#5s,Q => COMM_OK[5]);

(* ---- Chiller 1 ACH-01(CHA-E03) %MW400..429 ---- *)
IF CH1_STS_HB <> HB_LAST[1] THEN
    HB_LAST[1] := CH1_STS_HB; HB_CNT[1] := 0;
ELSIF SEC_P AND (HB_CNT[1] < 30000) THEN
    HB_CNT[1] := HB_CNT[1] + 1;
END_IF;
CHP_COMM_OK[1] := HB_CNT[1] < COMM_TMO;
ACH_S[1] := (CH1_STS_BITS1 AND 16#0001) <> 0;
CHWP_S[1] := (CH1_STS_BITS1 AND 16#0002) <> 0;
UNIT_EN[1] := (CH1_STS_BITS1 AND 16#0004) <> 0;
ACH_FLT[1] := (CH1_STS_BITS1 AND 16#0008) <> 0;
CHWP_FLT[1] := (CH1_STS_BITS1 AND 16#0010) <> 0;
CH_MS[1] := (CH1_STS_BITS1 AND 16#0020) <> 0;
CH_PWR[1] := (CH1_STS_BITS1 AND 16#0040) <> 0;
ACH_AM[1] := (CH1_STS_BITS1 AND 16#0080) <> 0;
CHP_AM[1] := (CH1_STS_BITS1 AND 16#0100) <> 0;
START_DONE[1] := (CH1_STS_BITS1 AND 16#0200) <> 0;
STOP_DONE[1] := (CH1_STS_BITS1 AND 16#0400) <> 0;
FPM_ACT[1] := (CH1_STS_BITS1 AND 16#0800) <> 0;
CHEM_ACT[1] := (CH1_STS_BITS1 AND 16#1000) <> 0;
TST_MS[1] := (CH1_STS_BITS1 AND 16#2000) <> 0;
DISCH_ALM[1] := (CH1_STS_BITS1 AND 16#4000) <> 0;
CH_ALMW[1] := CH1_STS_BITS2;
TST_MODE[1] := CH1_STS_TSTMODE;
CH_RUNH[1] := INT_TO_REAL(CH1_STS_RUNH_HI) * 10000.0 + INT_TO_REAL(CH1_STS_RUNH_LO);
ACH_RUNH[1] := INT_TO_REAL(CH1_STS_ACHH_HI) * 10000.0 + INT_TO_REAL(CH1_STS_ACHH_LO);
TST_CAP[1] := INT_TO_REAL(CH1_STS_TSTCAP) / 100.0;
ACH_ENA_FB[1] := (CH1_STS_ENAFB AND 16#0001) <> 0;
SPD_ECHO[1] := INT_TO_REAL(CH1_STS_SPDECHO) / 100.0;
(* 2026-10-20 user: unit supply temperature for the unit selection / handover (user edit had CHST01 twice) *)
CH_STS_CHST[1] := MAX(IN1 := INT_TO_REAL(CH1_STS_CHST01) / 100.0, IN2 := INT_TO_REAL(CH1_STS_CHST02) / 100.0);

(* ---- Chiller 2 ACH-02(CHA-D03) %MW430..459 ---- *)
IF CH2_STS_HB <> HB_LAST[2] THEN
    HB_LAST[2] := CH2_STS_HB; HB_CNT[2] := 0;
ELSIF SEC_P AND (HB_CNT[2] < 30000) THEN
    HB_CNT[2] := HB_CNT[2] + 1;
END_IF;
CHP_COMM_OK[2] := HB_CNT[2] < COMM_TMO;
ACH_S[2] := (CH2_STS_BITS1 AND 16#0001) <> 0;
CHWP_S[2] := (CH2_STS_BITS1 AND 16#0002) <> 0;
UNIT_EN[2] := (CH2_STS_BITS1 AND 16#0004) <> 0;
ACH_FLT[2] := (CH2_STS_BITS1 AND 16#0008) <> 0;
CHWP_FLT[2] := (CH2_STS_BITS1 AND 16#0010) <> 0;
CH_MS[2] := (CH2_STS_BITS1 AND 16#0020) <> 0;
CH_PWR[2] := (CH2_STS_BITS1 AND 16#0040) <> 0;
ACH_AM[2] := (CH2_STS_BITS1 AND 16#0080) <> 0;
CHP_AM[2] := (CH2_STS_BITS1 AND 16#0100) <> 0;
START_DONE[2] := (CH2_STS_BITS1 AND 16#0200) <> 0;
STOP_DONE[2] := (CH2_STS_BITS1 AND 16#0400) <> 0;
FPM_ACT[2] := (CH2_STS_BITS1 AND 16#0800) <> 0;
CHEM_ACT[2] := (CH2_STS_BITS1 AND 16#1000) <> 0;
TST_MS[2] := (CH2_STS_BITS1 AND 16#2000) <> 0;
DISCH_ALM[2] := (CH2_STS_BITS1 AND 16#4000) <> 0;
CH_ALMW[2] := CH2_STS_BITS2;
TST_MODE[2] := CH2_STS_TSTMODE;
CH_RUNH[2] := INT_TO_REAL(CH2_STS_RUNH_HI) * 10000.0 + INT_TO_REAL(CH2_STS_RUNH_LO);
ACH_RUNH[2] := INT_TO_REAL(CH2_STS_ACHH_HI) * 10000.0 + INT_TO_REAL(CH2_STS_ACHH_LO);
TST_CAP[2] := INT_TO_REAL(CH2_STS_TSTCAP) / 100.0;
ACH_ENA_FB[2] := (CH2_STS_ENAFB AND 16#0001) <> 0;
SPD_ECHO[2] := INT_TO_REAL(CH2_STS_SPDECHO) / 100.0;
(* 2026-10-20 user: unit supply temperature for the unit selection / handover (user edit had CHST01 twice) *)
CH_STS_CHST[2] := MAX(IN1 := INT_TO_REAL(CH2_STS_CHST01) / 100.0, IN2 := INT_TO_REAL(CH2_STS_CHST02) / 100.0);

(* ---- Chiller 3 ACH-03(CHA-C03) %MW460..489 ---- *)
IF CH3_STS_HB <> HB_LAST[3] THEN
    HB_LAST[3] := CH3_STS_HB; HB_CNT[3] := 0;
ELSIF SEC_P AND (HB_CNT[3] < 30000) THEN
    HB_CNT[3] := HB_CNT[3] + 1;
END_IF;
CHP_COMM_OK[3] := HB_CNT[3] < COMM_TMO;
ACH_S[3] := (CH3_STS_BITS1 AND 16#0001) <> 0;
CHWP_S[3] := (CH3_STS_BITS1 AND 16#0002) <> 0;
UNIT_EN[3] := (CH3_STS_BITS1 AND 16#0004) <> 0;
ACH_FLT[3] := (CH3_STS_BITS1 AND 16#0008) <> 0;
CHWP_FLT[3] := (CH3_STS_BITS1 AND 16#0010) <> 0;
CH_MS[3] := (CH3_STS_BITS1 AND 16#0020) <> 0;
CH_PWR[3] := (CH3_STS_BITS1 AND 16#0040) <> 0;
ACH_AM[3] := (CH3_STS_BITS1 AND 16#0080) <> 0;
CHP_AM[3] := (CH3_STS_BITS1 AND 16#0100) <> 0;
START_DONE[3] := (CH3_STS_BITS1 AND 16#0200) <> 0;
STOP_DONE[3] := (CH3_STS_BITS1 AND 16#0400) <> 0;
FPM_ACT[3] := (CH3_STS_BITS1 AND 16#0800) <> 0;
CHEM_ACT[3] := (CH3_STS_BITS1 AND 16#1000) <> 0;
TST_MS[3] := (CH3_STS_BITS1 AND 16#2000) <> 0;
DISCH_ALM[3] := (CH3_STS_BITS1 AND 16#4000) <> 0;
CH_ALMW[3] := CH3_STS_BITS2;
TST_MODE[3] := CH3_STS_TSTMODE;
CH_RUNH[3] := INT_TO_REAL(CH3_STS_RUNH_HI) * 10000.0 + INT_TO_REAL(CH3_STS_RUNH_LO);
ACH_RUNH[3] := INT_TO_REAL(CH3_STS_ACHH_HI) * 10000.0 + INT_TO_REAL(CH3_STS_ACHH_LO);
TST_CAP[3] := INT_TO_REAL(CH3_STS_TSTCAP) / 100.0;
ACH_ENA_FB[3] := (CH3_STS_ENAFB AND 16#0001) <> 0;
SPD_ECHO[3] := INT_TO_REAL(CH3_STS_SPDECHO) / 100.0;
(* 2026-10-20 user: unit supply temperature for the unit selection / handover (user edit had CHST01 twice) *)
CH_STS_CHST[3] := MAX(IN1 := INT_TO_REAL(CH3_STS_CHST01) / 100.0, IN2 := INT_TO_REAL(CH3_STS_CHST02) / 100.0);

(* ---- Chiller 4 ACH-04(CHA-B03) %MW490..519 ---- *)
IF CH4_STS_HB <> HB_LAST[4] THEN
    HB_LAST[4] := CH4_STS_HB; HB_CNT[4] := 0;
ELSIF SEC_P AND (HB_CNT[4] < 30000) THEN
    HB_CNT[4] := HB_CNT[4] + 1;
END_IF;
CHP_COMM_OK[4] := HB_CNT[4] < COMM_TMO;
ACH_S[4] := (CH4_STS_BITS1 AND 16#0001) <> 0;
CHWP_S[4] := (CH4_STS_BITS1 AND 16#0002) <> 0;
UNIT_EN[4] := (CH4_STS_BITS1 AND 16#0004) <> 0;
ACH_FLT[4] := (CH4_STS_BITS1 AND 16#0008) <> 0;
CHWP_FLT[4] := (CH4_STS_BITS1 AND 16#0010) <> 0;
CH_MS[4] := (CH4_STS_BITS1 AND 16#0020) <> 0;
CH_PWR[4] := (CH4_STS_BITS1 AND 16#0040) <> 0;
ACH_AM[4] := (CH4_STS_BITS1 AND 16#0080) <> 0;
CHP_AM[4] := (CH4_STS_BITS1 AND 16#0100) <> 0;
START_DONE[4] := (CH4_STS_BITS1 AND 16#0200) <> 0;
STOP_DONE[4] := (CH4_STS_BITS1 AND 16#0400) <> 0;
FPM_ACT[4] := (CH4_STS_BITS1 AND 16#0800) <> 0;
CHEM_ACT[4] := (CH4_STS_BITS1 AND 16#1000) <> 0;
TST_MS[4] := (CH4_STS_BITS1 AND 16#2000) <> 0;
DISCH_ALM[4] := (CH4_STS_BITS1 AND 16#4000) <> 0;
CH_ALMW[4] := CH4_STS_BITS2;
TST_MODE[4] := CH4_STS_TSTMODE;
CH_RUNH[4] := INT_TO_REAL(CH4_STS_RUNH_HI) * 10000.0 + INT_TO_REAL(CH4_STS_RUNH_LO);
ACH_RUNH[4] := INT_TO_REAL(CH4_STS_ACHH_HI) * 10000.0 + INT_TO_REAL(CH4_STS_ACHH_LO);
TST_CAP[4] := INT_TO_REAL(CH4_STS_TSTCAP) / 100.0;
ACH_ENA_FB[4] := (CH4_STS_ENAFB AND 16#0001) <> 0;
SPD_ECHO[4] := INT_TO_REAL(CH4_STS_SPDECHO) / 100.0;
(* 2026-10-20 user: unit supply temperature for the unit selection / handover (user edit had CHST01 twice) *)
CH_STS_CHST[4] := MAX(IN1 := INT_TO_REAL(CH4_STS_CHST01) / 100.0, IN2 := INT_TO_REAL(CH4_STS_CHST02) / 100.0);

(* ---- Chiller 5 ACH-05(CHA-A03) %MW520..549 ---- *)
IF CH5_STS_HB <> HB_LAST[5] THEN
    HB_LAST[5] := CH5_STS_HB; HB_CNT[5] := 0;
ELSIF SEC_P AND (HB_CNT[5] < 30000) THEN
    HB_CNT[5] := HB_CNT[5] + 1;
END_IF;
CHP_COMM_OK[5] := HB_CNT[5] < COMM_TMO;
ACH_S[5] := (CH5_STS_BITS1 AND 16#0001) <> 0;
CHWP_S[5] := (CH5_STS_BITS1 AND 16#0002) <> 0;
UNIT_EN[5] := (CH5_STS_BITS1 AND 16#0004) <> 0;
ACH_FLT[5] := (CH5_STS_BITS1 AND 16#0008) <> 0;
CHWP_FLT[5] := (CH5_STS_BITS1 AND 16#0010) <> 0;
CH_MS[5] := (CH5_STS_BITS1 AND 16#0020) <> 0;
CH_PWR[5] := (CH5_STS_BITS1 AND 16#0040) <> 0;
ACH_AM[5] := (CH5_STS_BITS1 AND 16#0080) <> 0;
CHP_AM[5] := (CH5_STS_BITS1 AND 16#0100) <> 0;
START_DONE[5] := (CH5_STS_BITS1 AND 16#0200) <> 0;
STOP_DONE[5] := (CH5_STS_BITS1 AND 16#0400) <> 0;
FPM_ACT[5] := (CH5_STS_BITS1 AND 16#0800) <> 0;
CHEM_ACT[5] := (CH5_STS_BITS1 AND 16#1000) <> 0;
TST_MS[5] := (CH5_STS_BITS1 AND 16#2000) <> 0;
DISCH_ALM[5] := (CH5_STS_BITS1 AND 16#4000) <> 0;
CH_ALMW[5] := CH5_STS_BITS2;
TST_MODE[5] := CH5_STS_TSTMODE;
CH_RUNH[5] := INT_TO_REAL(CH5_STS_RUNH_HI) * 10000.0 + INT_TO_REAL(CH5_STS_RUNH_LO);
ACH_RUNH[5] := INT_TO_REAL(CH5_STS_ACHH_HI) * 10000.0 + INT_TO_REAL(CH5_STS_ACHH_LO);
TST_CAP[5] := INT_TO_REAL(CH5_STS_TSTCAP) / 100.0;
ACH_ENA_FB[5] := (CH5_STS_ENAFB AND 16#0001) <> 0;
SPD_ECHO[5] := INT_TO_REAL(CH5_STS_SPDECHO) / 100.0;
(* 2026-10-20 user: unit supply temperature for the unit selection / handover (user edit had CHST01 twice) *)
CH_STS_CHST[5] := MAX(IN1 := INT_TO_REAL(CH5_STS_CHST01) / 100.0, IN2 := INT_TO_REAL(CH5_STS_CHST02) / 100.0);

(* ---- Summary ---- *)
N_RUN := 0; N_PUMP := 0; N_EN := 0; N_CHG := 0; N_COMM := 0;
FOR I := 1 TO 5 DO
    IF I > N_CH_CFG THEN
        COMM_OK[I] := FALSE;
    END_IF;
    CH_FAULT[I] := COMM_OK[I] AND (ACH_FLT[I] OR CHWP_FLT[I] OR ((CH_ALMW[I] AND 16#003F) <> 0));
    ALM_COMM_CH[I] := (I <= N_CH_CFG) AND NOT COMM_OK[I];
    (* M340: power loss = chiller fault and unit not available (UNIT_EN=0); ignoring power, a unit without power is still available (waiting for quick restart) *)
    AVLB_NOPWR[I] := COMM_OK[I] AND (UNIT_EN[I] OR NOT CH_PWR[I]) AND NOT CH_MS[I] AND NOT RESTART_FAIL[I];
    AVLB[I] := AVLB_NOPWR[I] AND CH_PWR[I];
    (* 2026-10-22 user: no temperature here; the own supply temperature is checked when a unit counts as started (S30 N_EFF_DONE) *)
    EFF_OK[I] := CH_ENA[I] AND AVLB_NOPWR[I] AND NOT ROT_OUT[I];
    IF ACH_S[I] AND COMM_OK[I] THEN N_RUN := N_RUN + 1; END_IF;
    IF CHWP_S[I] AND COMM_OK[I] THEN N_PUMP := N_PUMP + 1; END_IF;
    IF CH_ENA[I] THEN N_EN := N_EN + 1; END_IF;
    IF COMM_OK[I] THEN N_COMM := N_COMM + 1; END_IF;
    IF COMM_OK[I] AND (TST_MODE[I] = 4) THEN N_CHG := N_CHG + 1; END_IF;
END_FOR;

P06_Version[1] := P06_RX_VER_1; P06_Ext[1] := P06_RX_EXT_1;
P06_Version[2] := P06_RX_VER_2; P06_Ext[2] := P06_RX_EXT_2;
P06_Version[3] := P06_RX_VER_3; P06_Ext[3] := P06_RX_EXT_3;
P06_Version[4] := P06_RX_VER_4; P06_Ext[4] := P06_RX_EXT_4;
P06_Version[5] := P06_RX_VER_5; P06_Ext[5] := P06_RX_EXT_5;
